<!-- PAGE 1 -->
<!-- image -->

## System Specifications

## Interworking

## Datapoint Types

## Summary:

This Chapter specifies the KNX Datapoint Types for Interworking

This Chapter describes the general usable and Functional Block specific, standard Datapoint Types that are to be used for transmission of data on the bus.

Version 02.02.01 is a KNX Approved Standard.

<!-- PAGE 2 -->
## Document updates

For the history of the DPTs that have been added to this paper, please refer to

| Version   | Date       | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
|-----------|------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1.0 AS    | 2002.01.03 | Preparation of the approved standard.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
|           |            | The DPTs of the following documents are integrated. - Chapter 7/1/3 (S12) 'Logical Functional Blocks' - Chapter 7/20 (S12) 'Lighting' - Chapter 7/50 (S12) 'Shutters and Blinds' - Supplement 11 'HVAC Datapoint Types' - Supplement 12 'Channel Codes' - Supplement 14 'DPT_DateTime' - AN004 'Additional HVAC data types' - AN006 'Update of Supplement 14 DPT_DateTime' - AN027 'TFI approved Datapoint Types for general usage' - AN035 'DPT_Version' - AN079 'TFI Accepted DPTs 05.03' Preparation of the Draft Proposal. |
| 1.3 AS    | 2007.03.14 | - DPT_Length_mm (7.011) added. - DPT_Rotation_Angle (8.011) added. - DPT_MBus_Address (230.1000) PDT corrected from PDT_GENERIC_09 to PDT_GENERIC_08.                                                                                                                                                                                                                                                                                                                                                                          |
| 1.4 AS    | 2007.03.20 | - AN050 'AN to Supplement 12' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| 1.4 AS    | 2007.10.03 | - AN051 'New channels' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| 1.4 AS    | 2007.10.05 | - AN087 'New channels 2005.02' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     |
| 1.4 AS    | 2007.10.19 | Integrated conclusion of WGI meeting of 2007.09.26 about use of DPT_Power and DPT_Value_Power.                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| 1.4 AS    | 2007.12.14 | - AN057 'System B' integrated (DPT_ErrorClass_System extension)                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 1.4 AS    | 2008.03.13 | - AN096 'WGI accepted DPTs 06.01' started and completed integration. - AN098 'Unicode' started and completed integration.                                                                                                                                                                                                                                                                                                                                                                                                      |
| 1.4 AS    | 2008.03.14 | - AN066 'cEMI adaptations': extension of DPT_CommMode.                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| 1.4 AS    | 2008.04.28 | - PART_Logical, PART_Invert and PART_Input_Connected added (AN050)                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| 1.4 AS    | 2008.05.19 | - AN097 'Eberle Status Byte': integration started and completed.                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 1.4 AS    | 2008.06.04 | - Coding of DPT_CommMode replaced by reference to PID_COMM_MODE in 3/6/3.                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| 1.4 AS    | 2008.11.05 | - AN105 to AN110: removed TP0 and PL132 from possible values of DPT_Media                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
| 1.4 AS    | 2009.02.03 | - Editorial update for inclusion in the KNX Specifications v2.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 1.4 AS    | 2009.04.10 | - 7/1/5 'General Purpose I/O': added DPTs used in that specification.                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| 1.4 AS    | 2009.06.25 | - Editorial update in view of inclusion in the KNX Specifications v2.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 1.4.01 AS | 2009.11.10 | - Correction of range of DPT_ErrorClass_System.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| 1.5.00 AS | 2009.11.18 | - AN120 'WGI approved DPTs 07.01' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| 1.5.00 AS | 2010.04.14 | - AN128 'WGI approved DPTs 09.01' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| 1.5.01 AS | 2010.11.26 | - DPT_Trigger: added indication that both values 0 and 1 shall have the same effect.                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 1.5.02 AS | 2011.02.12 | - [WGI00052]: Indicated that DPT_HVACModeNext is generally usable, not only on LTE, but also in Standard Mode and not only for HVAC. - Numerous instances of 'Z 8 ' with font Arial 10 are replaced by appropriate formatting without specific font.                                                                                                                                                                                                                                                                           |
| 1.5.03 AS | 2011.05.06 | - AN131 'DPT Prioritised Mode Control' integrated. - DPT_RegionCodeAlpha2_ASCII and DPT_Locale_ASCII: ZZ can be used for 'no region'. - Usage of DPT_ScalingSpeed more free.                                                                                                                                                                                                                                                                                                                                                   |

<!-- PAGE 3 -->
| Version    | Date       | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|------------|------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 1.6.01 AS  | 2011.09.14 | - [WGI00072] Update with the DPTs of the FB ADA: DPT_FlowRate_m3/h, DPT_StatusAct, DPT_FlowRate_m3/h_Z, DPT_Percent_V16_Z, DPT_DamperMode, DPT_ADAType, DPT_BackupMode and DPT_StartSynchronization.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
| 1.07.00 AS | 2012.03.13 | - DPTs of Chapter 7/20/3 'DALI Proxy Basic' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| 1.07.00 AS | 2012.03.19 | - AN141 'Lighting Sensors - LTE extensions' integrated. - AN142 'Lighting actuators - LTE extensions' integrated. - AN143 'Shutters and blinds Sensors - LTE extensions' integrated. - AN144 'Shutters and blinds actuators - LTE extensions' integrated. - DPT_BlinkingMode (20.603) of Chapter 7/1/5 integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 1.07.00 AS | 2012.04.26 | - AN130 'Realisation of Submetering application with tariff' integrated. Coding of validity bits in DPT_Tariff_ActiveEnergy adjusted according WGI agreement.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 01.08.00   | 2013.07.17 | - AN130 'Submetering application' Parameter Types added.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         |
| 01.08.01   | 2013.10.28 | Editorial updates for the publication of KNX Specifications 2.1.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| 01.08.02   | 2013.12.10 | Final editorial review in view of publication of the KNX Specifications v2.1.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 01.08.03   | 2014.04.15 | Editorial updates. - Added DPT Subtype range for the application domain 'Metering' in 1.2. - Moved from Chapter 7/60/1 'Metering M-Bus Data Collector' the specifications of 20.114 'DPT_Metering_DeviceType', 20.1202 'DPT_Gas_Measurement_Condition' and 20.1200 'DPT_MBus_Breaker¬Valve_¬State'. - Inherited updated specification of DPT_MeteringValue from Chapter 7/60/1 'Metering M-Bus Data Collector' v01.04.07. - Power factor (14.057) has no unit. - DPT_Value_AirFlow (9.009) added. - Added Annex C with overview of added DPTs. - Changed indications of resolution according conclusions of WGI discussion topic [WGI00094]. - Case sensitivity of DPT_LanguageCodeAlpha2_ASCII added; double entries of Indonesian, Hebrew and Yiddish removed. |
| 01.08.04   | 2014.08.13 | Editiorial update.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 01.09.01   | 2014.09.18 | • AN166 'DALI emergency light control' integrated.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
| 01.10.01   | 2016.05.09 | • Update according the WGI discussion [WGI00105] 'Encoding of Operating Hours'.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| 01.11.01   | 2016.05.20 | • AN166 'DALI emergency light control' missing DPT_Converter_Info integrated. • Introduction of keywords as concluded in the WGI meeting of 2016.05.11-12.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| 01.11.01   | 2016.05.23 | • Legacy non-standard DPTs for DALI emergency lighting from AN166 integrated. • Introduction of indication of 'Applications'.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |

<!-- PAGE 4 -->
| Version   | Date       | Description                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |
|-----------|------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 02.01.01  | 2017.09.07 | - AN158 'KNX Data Security' - DPT_Security_Report (21.1002). - AN169 'Secure PV-Mode Configuration' - DPT_PB_Function (20.1005) - AN161 'Coupler Model 2.0' - DPT_Medium (20.1004) - AN173 'WGI accepted DPTs 10.13' - DPT_DayNight (1.024) - DPT_Length_m (8.012) - DPT_VolumeLiquid_Litre (12.1200) - DPT_Volume_m3 (12.1201) - DPT_DeltaVolumeLiquid_Litre (13.1200) - DPT_DeltaVolume_m3 (13.1201) - DPT_ActiveEnergy_MWh (13.016) - DPT_Volume_Flux_Meter (14.1200) - DPT_Volume_Flux_ls (14.1201) - DPT_HumDehumMode (20.115) - DPT_PowerReturnMode (20.022) - DPT_LoadTypeSet (20.609) (range extended) - DPT_LoadTypeDetected (20.610) (range extended) - DPT from colour encoding in 7/20/1, 7/20/2 and 7/20/3 . - DPT_Colour_RGBW (251.600) - DPT_Relative_Control_RGBW (252.600) - DPT_Relative_Control_RGB (254.600) |
| 02.01.02  | 2017.10.11 | - Inclusion of further DPTs from colour control. - DPT_Absolute_Colour_Temperature (7.600) - DPT_Brightness_Colour_Temperature_Control (250.600) - DPT_Colour_xyY (242.600) - DPT_Relative_Control_xyY (253.600) - DPT_Colour_Transition_xyY (243.600) - Editorial corrections. - Range indication of the positive values of some V 16 . - [WGI00111] Range indication of F 16 . - Added 'General requirements': see 1.5.                                                                                                                                                                                                                                                                                                                                                                                                        |
| 02.01.02  | 2018.03.09 | - Marked DPT_WindowDoor (1.019) for Boolean valve state as concluded in WGI online discussion.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| 02.01.02  | 2019.09.26 | - AN134 'Flexible E-Mode Channels' integrated (Parameter Types). - AN179 'ERL Channel' integrated. - Editorial review.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           |
| 02.02.01  | 2021.04.29 | - Inserted specification of DPT_HVACAirQualRel_Z (205.103) which is used in 7/10/1 AS. - Editorial corrections. - DPT_ApplicationArea: range corrected. - DPT_AlarmInfo: added 'Load Management' - DPT_OccModeNext: corrected encoding of OccMode in format definition from U to N. - DPT_Battery_Info: corrected the format from r 4 B 4 U 8 to r 5 B 3 U 8.                                                                                                                                                                                                                                                                                                                                                                                                                                                                    |
| 02.02.01  | 2021.05.27 | - Publication.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                   |

Please refer to Annex C for the Chronologic overview of DPTs added and modified in this paper.

## References

| [01]   | Chapter 3/6/3 'External Message Interface'     |
|--------|------------------------------------------------|
| [02]   | Chapter 3/7/1 'Interworking Model'             |
| [03]   | Chapter 3/7/3 'Standard Identifier Tables'     |
| [04]   | Volume 7 'Application Descriptions'            |
| [05]   | Chapter 7/1/5 'General Purpose I/O'            |
| [06]   | Chapter 7/1/6 'Weather data'                   |
| [07]   | Chapter 7/10/1 'HVAC Sensor Functional Blocks' |

<!-- PAGE 5 -->
- [08] Chapter 7/60/1 'M-Bus Data Collector'
- [09] Chapter 7/60/11 'Metering E-Mode Channels'

Filename:

03\_07\_02 Datapoint Types v02.02.01 AS.docx

Version:

02.02.01

Status:

Approved Standard 2021.05.27

Savedate:

Number of pages:

251

<!-- PAGE 6 -->
| Introduction..........................................................................................................................12                                                                                                     | Introduction..........................................................................................................................12                                                                                                     |                                                                                                                        |
|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------|
| Classification and identification of Datapoint Types ...................................................12                                                                                                                                   | Classification and identification of Datapoint Types ...................................................12                                                                                                                                   |                                                                                                                        |
| Subtype ranges for Datapoint Type Identifiers.............................................................13                                                                                                                                 | Subtype ranges for Datapoint Type Identifiers.............................................................13                                                                                                                                 |                                                                                                                        |
| 1.2 1.3 Datapoint Type specification style ...............................................................................14 format.........................................................................................14               | 1.2 1.3 Datapoint Type specification style ...............................................................................14 format.........................................................................................14               |                                                                                                                        |
| 1.3.1                                                                                                                                                                                                                                        | Notations and                                                                                                                                                                                                                                |                                                                                                                        |
| 1.3.2                                                                                                                                                                                                                                        | Property Datatype .............................................................................................14                                                                                                                            |                                                                                                                        |
| 1.3.3                                                                                                                                                                                                                                        | Use                                                                                                                                                                                                                                          | ....................................................................................................................15 |
| The transmission of DPT encoded data on the bus.......................................................15                                                                                                                                     | The transmission of DPT encoded data on the bus.......................................................15                                                                                                                                     |                                                                                                                        |
| General requirements....................................................................................................16                                                                                                                   | General requirements....................................................................................................16                                                                                                                   |                                                                                                                        |
| Overview ...............................................................................................................................17                                                                                                   | Overview ...............................................................................................................................17                                                                                                   |                                                                                                                        |
| Datapoint Types for common use.......................................................................................26                                                                                                                      | Datapoint Types for common use.......................................................................................26                                                                                                                      |                                                                                                                        |
| Datapoint Types B 1 .......................................................................................................26                                                                                                                | Datapoint Types B 1 .......................................................................................................26                                                                                                                |                                                                                                                        |
| Datapoint Types B 2 .......................................................................................................28                                                                                                                | Datapoint Types B 2 .......................................................................................................28                                                                                                                |                                                                                                                        |
| 3.2 3.3 Datapoint Types B 1 U 3 ...................................................................................................29                                                                                                        | 3.2 3.3 Datapoint Types B 1 U 3 ...................................................................................................29                                                                                                        |                                                                                                                        |
| 3.3.1                                                                                                                                                                                                                                        | DPT_Control_Dimming ...................................................................................29                                                                                                                                    |                                                                                                                        |
| 3.3.2 DPT_Control_Blinds ........................................................................................30                                                                                                                          | 3.3.2 DPT_Control_Blinds ........................................................................................30                                                                                                                          |                                                                                                                        |
| 3.4 Datapoint Types Character Set' ...................................................................................31 3.5 Datapoint Types '8-Bit Unsigned Value' ....................................................................32   | 3.4 Datapoint Types Character Set' ...................................................................................31 3.5 Datapoint Types '8-Bit Unsigned Value' ....................................................................32   |                                                                                                                        |
| 3.5.1                                                                                                                                                                                                                                        | Scaled values.....................................................................................................32                                                                                                                         |                                                                                                                        |
| 3.5.2 3.6 Datapoint Types V 8 .......................................................................................................34                                                                                                      | Non-scaled values                                                                                                                                                                                                                            | .............................................................................................33                        |
| 3.6.1 Signed Relative Value.......................................................................................34                                                                                                                         | 3.6.1 Signed Relative Value.......................................................................................34                                                                                                                         |                                                                                                                        |
| Datapoint Type 'Status with Mode'.............................................................................34                                                                                                                             | Datapoint Type 'Status with Mode'.............................................................................34                                                                                                                             |                                                                                                                        |
| Datapoint Types '2-Octet Unsigned Value' ................................................................35                                                                                                                                  | Datapoint Types '2-Octet Unsigned Value' ................................................................35                                                                                                                                  |                                                                                                                        |
| 3.8.1                                                                                                                                                                                                                                        | 2-octet unsigned counter value                                                                                                                                                                                                               | .........................................................................35                                            |
| 3.8.2                                                                                                                                                                                                                                        | Time Period.......................................................................................................35                                                                                                                         |                                                                                                                        |
| 3.8.3                                                                                                                                                                                                                                        | Other U 16 Datapoint Types ...............................................................................36                                                                                                                                 |                                                                                                                        |
| Datapoint Types '2-Octet Signed Value'.....................................................................37                                                                                                                                | Datapoint Types '2-Octet Signed Value'.....................................................................37                                                                                                                                |                                                                                                                        |
| 3.9.1                                                                                                                                                                                                                                        | 2-octet signed counter value                                                                                                                                                                                                                 | .............................................................................37                                        |
| 3.9.2                                                                                                                                                                                                                                        | Delta Time                                                                                                                                                                                                                                   | ........................................................................................................37             |
| 3.9.3 Other V 16 Datapoint Types ...............................................................................38 3.10 Datapoint Types '2-Octet Float Value' .......................................................................39      | 3.9.3 Other V 16 Datapoint Types ...............................................................................38 3.10 Datapoint Types '2-Octet Float Value' .......................................................................39      |                                                                                                                        |
| Datapoint Type 'Time' ................................................................................................41                                                                                                                     | Datapoint Type 'Time' ................................................................................................41                                                                                                                     |                                                                                                                        |
| Datapoint Type 'Date' .................................................................................................41                                                                                                                    | Datapoint Type 'Date' .................................................................................................41                                                                                                                    |                                                                                                                        |
| Datapoint Types '4-Octet Unsigned Value' ................................................................42                                                                                                                                  | Datapoint Types '4-Octet Unsigned Value' ................................................................42                                                                                                                                  |                                                                                                                        |
| 3.13 3.13.1 General..............................................................................................................42                                                                                                          | 3.13 3.13.1 General..............................................................................................................42                                                                                                          |                                                                                                                        |
| 3.13.2 Operating hours.................................................................................................42 3.14 Datapoint Types '4-Octet Signed Value'.....................................................................43 | 3.13.2 Operating hours.................................................................................................42 3.14 Datapoint Types '4-Octet Signed Value'.....................................................................43 |                                                                                                                        |
| 3.14.1 value.............................................................................43                                                                                                                                                  | 3.14.1 value.............................................................................43                                                                                                                                                  |                                                                                                                        |
|                                                                                                                                                                                                                                              | 4 Octet signed counter                                                                                                                                                                                                                       |                                                                                                                        |
| 3.14.2                                                                                                                                                                                                                                       | DPTs for electrical energy                                                                                                                                                                                                                   | ................................................................................43                                     |
| 3.14.3 4 Octet signed time period................................................................................44 3.15 Datapoint Types '4-Octet Float Value' .......................................................................44     | 3.14.3 4 Octet signed time period................................................................................44 3.15 Datapoint Types '4-Octet Float Value' .......................................................................44     |                                                                                                                        |
| Datapoint Type #015.000#DPT_Access_Data.............................................................47                                                                                                                                       | Datapoint Type #015.000#DPT_Access_Data.............................................................47                                                                                                                                       |                                                                                                                        |
| Datapoint Types "String"..............................................................................................48                                                                                                                     | Datapoint Types "String"..............................................................................................48                                                                                                                     |                                                                                                                        |
| 3.17                                                                                                                                                                                                                                         | 3.17                                                                                                                                                                                                                                         |                                                                                                                        |
| 3.18 Datapoint Type Scene Number.....................................................................................48 3.19 Datapoint Type DPT_SceneControl.............................................................................49  | 3.18 Datapoint Type Scene Number.....................................................................................48 3.19 Datapoint Type DPT_SceneControl.............................................................................49  |                                                                                                                        |
| 3.20 Datapoint Type DPT_DateTime...................................................................................50                                                                                                                        | 3.20 Datapoint Type DPT_DateTime...................................................................................50                                                                                                                        |                                                                                                                        |
| 3.20.1 Notes .................................................................................................................51                                                                                                             | 3.20.1 Notes .................................................................................................................51                                                                                                             |                                                                                                                        |
| 3.21 Datapoint Types N 8 .......................................................................................................53                                                                                                           | 3.21 Datapoint Types N 8 .......................................................................................................53                                                                                                           |                                                                                                                        |

<!-- PAGE 7 -->
| Datapoint Type B 8                                                                                                                                                                                                                                  | Datapoint Type B 8                                                                                                                                                                                                                                  | ........................................................................................................58   |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------|
| 3.22.1 Datapoint Type 'General Status'......................................................................58                                                                                                                                      | 3.22.1 Datapoint Type 'General Status'......................................................................58                                                                                                                                      |                                                                                                              |
| 3.22.2 Datapoint Type 'Device Control' ....................................................................59                                                                                                                                       | 3.22.2 Datapoint Type 'Device Control' ....................................................................59                                                                                                                                       |                                                                                                              |
| 3.23 Datapoint Types N2......................................................................................................59                                                                                                                     | 3.23 Datapoint Types N2......................................................................................................59                                                                                                                     |                                                                                                              |
| 3.24 Datapoint Type DPT_VarString_8859_1.....................................................................60                                                                                                                                     | 3.24 Datapoint Type DPT_VarString_8859_1.....................................................................60                                                                                                                                     |                                                                                                              |
| 3.25 Datapoint Type DPT_SceneInfo...................................................................................61                                                                                                                              | 3.25 Datapoint Type DPT_SceneInfo...................................................................................61                                                                                                                              |                                                                                                              |
| 3.26 Datatype B 32 ..................................................................................................................62                                                                                                             | 3.26 Datatype B 32 ..................................................................................................................62                                                                                                             |                                                                                                              |
| 3.26.1 Datapoint Type 'Combined Info On Off'                                                                                                                                                                                                        | 3.26.1 Datapoint Type 'Combined Info On Off'                                                                                                                                                                                                        | ........................................................62                                                   |
| 3.27 Datapoint Type Unicode UTF-8 String A[n]................................................................65                                                                                                                                     | 3.27 Datapoint Type Unicode UTF-8 String A[n]................................................................65                                                                                                                                     |                                                                                                              |
| 3.27.1 DPT_UTF-8......................................................................................................65                                                                                                                            | 3.27.1 DPT_UTF-8......................................................................................................65                                                                                                                            |                                                                                                              |
| 3.28 Datapoint Types V 64 .....................................................................................................67                                                                                                                   | 3.28 Datapoint Types V 64 .....................................................................................................67                                                                                                                   |                                                                                                              |
| 3.28.1 DPTs for electrical energy                                                                                                                                                                                                                   | 3.28.1 DPTs for electrical energy                                                                                                                                                                                                                   | ................................................................................67                           |
| 3.29 Datapoint Type DPT_AlarmInfo..................................................................................68                                                                                                                               | 3.29 Datapoint Type DPT_AlarmInfo..................................................................................68                                                                                                                               |                                                                                                              |
| 3.30 Datapoint Type DPT_SerNum                                                                                                                                                                                                                      | 3.30 Datapoint Type DPT_SerNum                                                                                                                                                                                                                      | .....................................................................................71                      |
| 3.31 Datapoint Types 'Unsigned Relative Value'...............................................................71                                                                                                                                     | 3.31 Datapoint Types 'Unsigned Relative Value'...............................................................71                                                                                                                                     |                                                                                                              |
| 3.32 Datapoint Types 'Unsigned Counter Value' ...............................................................72                                                                                                                                     | 3.32 Datapoint Types 'Unsigned Counter Value' ...............................................................72                                                                                                                                     |                                                                                                              |
| 3.33 Datapoint Types 'Time Period..._Z'............................................................................73                                                                                                                               | 3.33 Datapoint Types 'Time Period..._Z'............................................................................73                                                                                                                               |                                                                                                              |
| 3.34 Datapoint Types 'Unsigned Flow Rate l/h'                                                                                                                                                                                                       | 3.34 Datapoint Types 'Unsigned Flow Rate l/h'                                                                                                                                                                                                       | .................................................................73                                          |
| 3.35 Datapoint Types 'Unsigned Counter Value'                                                                                                                                                                                                       | 3.35 Datapoint Types 'Unsigned Counter Value'                                                                                                                                                                                                       | ...............................................................74                                            |
| 3.36 Datapoint Types 'Unsigned Electric Current μA' .......................................................74                                                                                                                                       | 3.36 Datapoint Types 'Unsigned Electric Current μA' .......................................................74                                                                                                                                       |                                                                                                              |
| 3.37 Datapoint Types 'Power in kW'..................................................................................75                                                                                                                              | 3.37 Datapoint Types 'Power in kW'..................................................................................75                                                                                                                              |                                                                                                              |
| 3.38 Datapoint Type 'Atmospheric Pressure with Status/Command'.................................76                                                                                                                                                   | 3.38 Datapoint Type 'Atmospheric Pressure with Status/Command'.................................76                                                                                                                                                   |                                                                                                              |
| 3.38.1 Datapoint Type 'DPT_PercentU16_Z'............................................................76                                                                                                                                              | 3.38.1 Datapoint Type 'DPT_PercentU16_Z'............................................................76                                                                                                                                              |                                                                                                              |
| 3.39 Datapoint Types 'Signed Relative Value' ...................................................................77                                                                                                                                  | 3.39 Datapoint Types 'Signed Relative Value' ...................................................................77                                                                                                                                  |                                                                                                              |
| 3.40 Datapoint Type 'DeltaTime...Z' ..................................................................................78                                                                                                                            | 3.40 Datapoint Type 'DeltaTime...Z' ..................................................................................78                                                                                                                            |                                                                                                              |
| 3.41 Datapoint Type '16 bit Signed Relative Value_Z'                                                                                                                                                                                                | 3.41 Datapoint Type '16 bit Signed Relative Value_Z'                                                                                                                                                                                                | ......................................................78                                                     |
| 3.42 Datapoint Type DPT_Version......................................................................................79                                                                                                                             | 3.42 Datapoint Type DPT_Version......................................................................................79                                                                                                                             |                                                                                                              |
| 3.43 Datatype V 32 Z 8 ..............................................................................................................80                                                                                                             | 3.43 Datatype V 32 Z 8 ..............................................................................................................80                                                                                                             |                                                                                                              |
| 3.43.1                                                                                                                                                                                                                                              | Datapoint Type 'Volume in Liter' ...................................................................80                                                                                                                                              |                                                                                                              |
| 3.43.2 Datapoint Type 'Flow Rate in m3/h_Z'...........................................................81 3.44 Datatype U 16 U 8 .............................................................................................................82     | 3.43.2 Datapoint Type 'Flow Rate in m3/h_Z'...........................................................81 3.44 Datatype U 16 U 8 .............................................................................................................82     |                                                                                                              |
| 3.44.1                                                                                                                                                                                                                                              | Datapoint Type 'Scaling speed'.......................................................................82                                                                                                                                             |                                                                                                              |
| 3.44.2                                                                                                                                                                                                                                              | Datapoint Type 'Scaling step time'                                                                                                                                                                                                                  | .................................................................83                                          |
| 3.44.3 DPT_TariffNext................................................................................................84                                                                                                                             | 3.44.3 DPT_TariffNext................................................................................................84                                                                                                                             |                                                                                                              |
| 3.45 Datatype V 32 N 8 Z 8 .........................................................................................................85 3.45.1 Datapoint Type 'MeteringValue'.....................................................................85 | 3.45 Datatype V 32 N 8 Z 8 .........................................................................................................85 3.45.1 Datapoint Type 'MeteringValue'.....................................................................85 |                                                                                                              |
| 3.46 Datatypes A 8 A 8 A 8 A 8 ....................................................................................................87                                                                                                               | 3.46 Datatypes A 8 A 8 A 8 A 8 ....................................................................................................87                                                                                                               |                                                                                                              |
| 3.47 Datapoint Types A 8 A 8 ..................................................................................................88                                                                                                                   | 3.47 Datapoint Types A 8 A 8 ..................................................................................................88                                                                                                                   |                                                                                                              |
| 3.47.2 Datapoint Type DPT_RegionCodeAlpha2_ASCII...........................................90                                                                                                                                                       | 3.47.2 Datapoint Type DPT_RegionCodeAlpha2_ASCII...........................................90                                                                                                                                                       |                                                                                                              |
| 3.48 DPT_Tariff_ActiveEnergy ...........................................................................................94                                                                                                                          | 3.48 DPT_Tariff_ActiveEnergy ...........................................................................................94                                                                                                                          |                                                                                                              |
| 3.49 DPT_Prioritised_Mode_Control...................................................................................95                                                                                                                              | 3.49 DPT_Prioritised_Mode_Control...................................................................................95                                                                                                                              |                                                                                                              |
| 3.49.1                                                                                                                                                                                                                                              | Definition                                                                                                                                                                                                                                          | ..........................................................................................................95 |
| 3.49.2                                                                                                                                                                                                                                              | Functional description.......................................................................................95                                                                                                                                     |                                                                                                              |
| 3.49.3                                                                                                                                                                                                                                              | Use cases...........................................................................................................98                                                                                                                              |                                                                                                              |
| 3.50 Datapoint Types B 2 U 6 ...................................................................................................99                                                                                                                  | 3.50 Datapoint Types B 2 U 6 ...................................................................................................99                                                                                                                  |                                                                                                              |
| 3.50.1 DPT_SceneConfig                                                                                                                                                                                                                              | 3.50.1 DPT_SceneConfig                                                                                                                                                                                                                              | ............................................................................................99               |
| 3.51 Datapoint Types U 8 r 7 B 1 ..............................................................................................100                                                                                                                  | 3.51 Datapoint Types U 8 r 7 B 1 ..............................................................................................100                                                                                                                  |                                                                                                              |
| 3.51.1 DPT_FlaggedScaling......................................................................................100                                                                                                                                  | 3.51.1 DPT_FlaggedScaling......................................................................................100                                                                                                                                  |                                                                                                              |
| 3.52 Datapoint Types F 32 F 32 ...............................................................................................101                                                                                                                   | 3.52 Datapoint Types F 32 F 32 ...............................................................................................101                                                                                                                   |                                                                                                              |
| 3.52.1 DPT_GeographicalLocation ...........................................................................101                                                                                                                                      | 3.52.1 DPT_GeographicalLocation ...........................................................................101                                                                                                                                      |                                                                                                              |
| 3.53 Datapoint Types 'DPT_DateTime_Period'                                                                                                                                                                                                          | 3.53 Datapoint Types 'DPT_DateTime_Period'                                                                                                                                                                                                          | ...............................................................102                                           |

<!-- PAGE 8 -->
| 3.54                                                                                                                                                                                                                                                                                                                                                                                           | Datapoint Types B 1 with Date and Time....................................................................103                                                                                                                                                                                                                                                                                  | Datapoint Types B 1 with Date and Time....................................................................103                                                                                                                                                                                                                                                                                  |
|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 3.55                                                                                                                                                                                                                                                                                                                                                                                           | Datapoint Types 4 octets Float with Date and Time ..................................................104                                                                                                                                                                                                                                                                                        | Datapoint Types 4 octets Float with Date and Time ..................................................104                                                                                                                                                                                                                                                                                        |
| 3.56                                                                                                                                                                                                                                                                                                                                                                                           | Datapoint Type DPT_UTF-8 with Date and Time.....................................................105                                                                                                                                                                                                                                                                                            | Datapoint Type DPT_UTF-8 with Date and Time.....................................................105                                                                                                                                                                                                                                                                                            |
| Datapoint Types for HVAC...............................................................................................106                                                                                                                                                                                                                                                                     | Datapoint Types for HVAC...............................................................................................106                                                                                                                                                                                                                                                                     | Datapoint Types for HVAC...............................................................................................106                                                                                                                                                                                                                                                                     |
| 4.1 Simple Datapoint Types with STATUS/COMMAND Z 8 field..................................106                                                                                                                                                                                                                                                                                                  | 4.1 Simple Datapoint Types with STATUS/COMMAND Z 8 field..................................106                                                                                                                                                                                                                                                                                                  | 4.1 Simple Datapoint Types with STATUS/COMMAND Z 8 field..................................106                                                                                                                                                                                                                                                                                                  |
| 4.1.1 Introduction.....................................................................................................106 4.1.2 Datatype format ..............................................................................................107                                                                                                                                             | 4.1.1 Introduction.....................................................................................................106 4.1.2 Datatype format ..............................................................................................107                                                                                                                                             | 4.1.1 Introduction.....................................................................................................106 4.1.2 Datatype format ..............................................................................................107                                                                                                                                             |
| 4.1.3 OutOfService mechanism for a parameter......................................................111 (actual value)..................112                                                                                                                                                                                                                                                      | 4.1.3 OutOfService mechanism for a parameter......................................................111 (actual value)..................112                                                                                                                                                                                                                                                      | 4.1.3 OutOfService mechanism for a parameter......................................................111 (actual value)..................112                                                                                                                                                                                                                                                      |
| 4.1.4 OutOfService mechanism for a runtime Datapoint                                                                                                                                                                                                                                                                                                                                           | 4.1.4 OutOfService mechanism for a runtime Datapoint                                                                                                                                                                                                                                                                                                                                           | 4.1.4 OutOfService mechanism for a runtime Datapoint                                                                                                                                                                                                                                                                                                                                           |
| 4.1.5 Override mechanism.......................................................................................112 4.1.6 Alarming mechanism......................................................................................114                                                                                                                                                           | 4.1.5 Override mechanism.......................................................................................112 4.1.6 Alarming mechanism......................................................................................114                                                                                                                                                           | 4.1.5 Override mechanism.......................................................................................112 4.1.6 Alarming mechanism......................................................................................114                                                                                                                                                           |
| 4.2 Datapoint Types B 1 .....................................................................................................114                                                                                                                                                                                                                                                               | 4.2 Datapoint Types B 1 .....................................................................................................114                                                                                                                                                                                                                                                               | 4.2 Datapoint Types B 1 .....................................................................................................114                                                                                                                                                                                                                                                               |
| 4.3 Datapoint Types N 8 .....................................................................................................115                                                                                                                                                                                                                                                               | 4.3 Datapoint Types N 8 .....................................................................................................115                                                                                                                                                                                                                                                               | 4.3 Datapoint Types N 8 .....................................................................................................115                                                                                                                                                                                                                                                               |
| 4.4 Data Type '8-Bit Set'.................................................................................................119                                                                                                                                                                                                                                                                  | 4.4 Data Type '8-Bit Set'.................................................................................................119                                                                                                                                                                                                                                                                  | 4.4 Data Type '8-Bit Set'.................................................................................................119                                                                                                                                                                                                                                                                  |
| 4.4.1                                                                                                                                                                                                                                                                                                                                                                                          | Datapoint Type 'Forcing Signal' ...................................................................119                                                                                                                                                                                                                                                                                         | Datapoint Type 'Forcing Signal' ...................................................................119                                                                                                                                                                                                                                                                                         |
| 4.4.2 Datapoint Type 'Forcing Signal Cool'...........................................................120 4.4.3 Datapoint Type 'Room Heating Controller Status' .......................................121                                                                                                                                                                                      | 4.4.2 Datapoint Type 'Forcing Signal Cool'...........................................................120 4.4.3 Datapoint Type 'Room Heating Controller Status' .......................................121                                                                                                                                                                                      | 4.4.2 Datapoint Type 'Forcing Signal Cool'...........................................................120 4.4.3 Datapoint Type 'Room Heating Controller Status' .......................................121                                                                                                                                                                                      |
| 4.4.4 Datapoint Type 'Solar DHWController Status'............................................122 Set'.....................................................................123                                                                                                                                                                                                                  | 4.4.4 Datapoint Type 'Solar DHWController Status'............................................122 Set'.....................................................................123                                                                                                                                                                                                                  | 4.4.4 Datapoint Type 'Solar DHWController Status'............................................122 Set'.....................................................................123                                                                                                                                                                                                                  |
| 4.4.5 Datapoint Type 'Fuel Type                                                                                                                                                                                                                                                                                                                                                                | 4.4.5 Datapoint Type 'Fuel Type                                                                                                                                                                                                                                                                                                                                                                | 4.4.5 Datapoint Type 'Fuel Type                                                                                                                                                                                                                                                                                                                                                                |
| 4.4.6 Datapoint Type 'Room Cooling Controller Status' .......................................124                                                                                                                                                                                                                                                                                               | 4.4.6 Datapoint Type 'Room Cooling Controller Status' .......................................124                                                                                                                                                                                                                                                                                               | 4.4.6 Datapoint Type 'Room Cooling Controller Status' .......................................124                                                                                                                                                                                                                                                                                               |
| 4.4.7 Datapoint Type 'Ventilation Controller Status'.............................................125                                                                                                                                                                                                                                                                                           | 4.4.7 Datapoint Type 'Ventilation Controller Status'.............................................125                                                                                                                                                                                                                                                                                           | 4.4.7 Datapoint Type 'Ventilation Controller Status'.............................................125                                                                                                                                                                                                                                                                                           |
| 4.5 Data Type '16-Bit Set'...............................................................................................126                                                                                                                                                                                                                                                                   | 4.5 Data Type '16-Bit Set'...............................................................................................126                                                                                                                                                                                                                                                                   | 4.5 Data Type '16-Bit Set'...............................................................................................126                                                                                                                                                                                                                                                                   |
| 4.5.1 Datapoint Type 'DHW Controller Status' .....................................................126                                                                                                                                                                                                                                                                                          | 4.5.1 Datapoint Type 'DHW Controller Status' .....................................................126                                                                                                                                                                                                                                                                                          | 4.5.1 Datapoint Type 'DHW Controller Status' .....................................................126                                                                                                                                                                                                                                                                                          |
| 4.5.2 Datapoint Type 'RHCC Status' .....................................................................127 4.6 Datapoint Types N 2 .....................................................................................................129                                                                                                                                                   | 4.5.2 Datapoint Type 'RHCC Status' .....................................................................127 4.6 Datapoint Types N 2 .....................................................................................................129                                                                                                                                                   | 4.5.2 Datapoint Type 'RHCC Status' .....................................................................127 4.6 Datapoint Types N 2 .....................................................................................................129                                                                                                                                                   |
| 4.7                                                                                                                                                                                                                                                                                                                                                                                            | Datapoint Types N 3 .....................................................................................................130                                                                                                                                                                                                                                                                   | Datapoint Types N 3 .....................................................................................................130                                                                                                                                                                                                                                                                   |
| 4.7.1 Datapoint Type DPT_PB_Action_HVAC_Extended.....................................130                                                                                                                                                                                                                                                                                                       | 4.7.1 Datapoint Type DPT_PB_Action_HVAC_Extended.....................................130                                                                                                                                                                                                                                                                                                       | 4.7.1 Datapoint Type DPT_PB_Action_HVAC_Extended.....................................130                                                                                                                                                                                                                                                                                                       |
| Data                                                                                                                                                                                                                                                                                                                                                                                           | Data                                                                                                                                                                                                                                                                                                                                                                                           | Data                                                                                                                                                                                                                                                                                                                                                                                           |
| 4.8                                                                                                                                                                                                                                                                                                                                                                                            | Type 'Boolean with Status/Command'.............................................................131 4.8.1 Datapoint Type 'Heat/Cool_Z'......................................................................131                                                                                                                                                                                 | Type 'Boolean with Status/Command'.............................................................131 4.8.1 Datapoint Type 'Heat/Cool_Z'......................................................................131                                                                                                                                                                                 |
| 4.8.2 Datapoint Type 'DPT_BinaryValue_Z'.........................................................131 4.9                                                                                                                                                                                                                                                                                       | 4.8.2 Datapoint Type 'DPT_BinaryValue_Z'.........................................................131 4.9                                                                                                                                                                                                                                                                                       | 4.8.2 Datapoint Type 'DPT_BinaryValue_Z'.........................................................131 4.9                                                                                                                                                                                                                                                                                       |
| Data Type '8-Bit Enum with Status/Command'........................................................132                                                                                                                                                                                                                                                                                          | Data Type '8-Bit Enum with Status/Command'........................................................132                                                                                                                                                                                                                                                                                          | Data Type '8-Bit Enum with Status/Command'........................................................132                                                                                                                                                                                                                                                                                          |
| 4.9.1 Datapoint Type 'HVAC Operating Mode' ....................................................132                                                                                                                                                                                                                                                                                             | 4.9.1 Datapoint Type 'HVAC Operating Mode' ....................................................132                                                                                                                                                                                                                                                                                             | 4.9.1 Datapoint Type 'HVAC Operating Mode' ....................................................132                                                                                                                                                                                                                                                                                             |
| 4.9.2 Datapoint Type 'DHW Mode'.......................................................................133                                                                                                                                                                                                                                                                                      | 4.9.2 Datapoint Type 'DHW Mode'.......................................................................133                                                                                                                                                                                                                                                                                      | 4.9.2 Datapoint Type 'DHW Mode'.......................................................................133                                                                                                                                                                                                                                                                                      |
| 4.9.3 Datapoint Type 'HVAC Controlling Mode'..................................................134 Stage'.....................................................135                                                                                                                                                                                                                               | 4.9.3 Datapoint Type 'HVAC Controlling Mode'..................................................134 Stage'.....................................................135                                                                                                                                                                                                                               | 4.9.3 Datapoint Type 'HVAC Controlling Mode'..................................................134 Stage'.....................................................135                                                                                                                                                                                                                               |
| 4.9.4 Datapoint Type 'Enable Heat/Cool                                                                                                                                                                                                                                                                                                                                                         | 4.9.4 Datapoint Type 'Enable Heat/Cool                                                                                                                                                                                                                                                                                                                                                         | 4.9.4 Datapoint Type 'Enable Heat/Cool                                                                                                                                                                                                                                                                                                                                                         |
| 4.9.5 Datapoint Type 'Building Mode'...................................................................135 4.9.6 Datapoint Type 'Occupancy Mode'...............................................................136 4.9.7 Datapoint Type 'HVAC Emergency Mode'..................................................137 .....................................138                                    | 4.9.5 Datapoint Type 'Building Mode'...................................................................135 4.9.6 Datapoint Type 'Occupancy Mode'...............................................................136 4.9.7 Datapoint Type 'HVAC Emergency Mode'..................................................137 .....................................138                                    | 4.9.5 Datapoint Type 'Building Mode'...................................................................135 4.9.6 Datapoint Type 'Occupancy Mode'...............................................................136 4.9.7 Datapoint Type 'HVAC Emergency Mode'..................................................137 .....................................138                                    |
| 4.10 Data Type '16-Bit Unsigned Value with Status/Command'                                                                                                                                                                                                                                                                                                                                     | 4.10 Data Type '16-Bit Unsigned Value with Status/Command'                                                                                                                                                                                                                                                                                                                                     | 4.10 Data Type '16-Bit Unsigned Value with Status/Command'                                                                                                                                                                                                                                                                                                                                     |
| 4.10.1 Datapoint Type 'HVAC Air Quality' ............................................................138                                                                                                                                                                                                                                                                                       | 4.10.1 Datapoint Type 'HVAC Air Quality' ............................................................138                                                                                                                                                                                                                                                                                       | 4.10.1 Datapoint Type 'HVAC Air Quality' ............................................................138                                                                                                                                                                                                                                                                                       |
| 4.10.2 Datapoint Type 'Wind Speed with Status/Command'...................................139 4.10.3 Datapoint Type 'Sun Intensity with Status/Command'.................................139 4.10.4 Datapoint Type 'HVAC Air Flow Absolute Value'......................................140 4.11 Data Type '16-Bit Signed Value with Status/Command' .........................................141 | 4.10.2 Datapoint Type 'Wind Speed with Status/Command'...................................139 4.10.3 Datapoint Type 'Sun Intensity with Status/Command'.................................139 4.10.4 Datapoint Type 'HVAC Air Flow Absolute Value'......................................140 4.11 Data Type '16-Bit Signed Value with Status/Command' .........................................141 | 4.10.2 Datapoint Type 'Wind Speed with Status/Command'...................................139 4.10.3 Datapoint Type 'Sun Intensity with Status/Command'.................................139 4.10.4 Datapoint Type 'HVAC Air Flow Absolute Value'......................................140 4.11 Data Type '16-Bit Signed Value with Status/Command' .........................................141 |
| 4.11.1 Datapoint Type 'HVAC absolute Temperature'............................................141                                                                                                                                                                                                                                                                                               | 4.11.1 Datapoint Type 'HVAC absolute Temperature'............................................141                                                                                                                                                                                                                                                                                               | 4.11.1 Datapoint Type 'HVAC absolute Temperature'............................................141                                                                                                                                                                                                                                                                                               |
| 4.11.2 Datapoint Type 'HVAC relative Temperature' .............................................142 4.11.3 Datapoint Type 'HVAC Air Flow Relative Value' .......................................142 4.11.4 Datapoint Type 'HVAC Air Quality Relative Value' ...................................143 Enum'..................................................144                                   | 4.11.2 Datapoint Type 'HVAC relative Temperature' .............................................142 4.11.3 Datapoint Type 'HVAC Air Flow Relative Value' .......................................142 4.11.4 Datapoint Type 'HVAC Air Quality Relative Value' ...................................143 Enum'..................................................144                                   | 4.11.2 Datapoint Type 'HVAC relative Temperature' .............................................142 4.11.3 Datapoint Type 'HVAC Air Flow Relative Value' .......................................142 4.11.4 Datapoint Type 'HVAC Air Quality Relative Value' ...................................143 Enum'..................................................144                                   |
| 4.12 Data Type '16-Bit Unsigned Value &8-Bit                                                                                                                                                                                                                                                                                                                                                   | 4.12 Data Type '16-Bit Unsigned Value &8-Bit                                                                                                                                                                                                                                                                                                                                                   | 4.12 Data Type '16-Bit Unsigned Value &8-Bit                                                                                                                                                                                                                                                                                                                                                   |
| 4.12.1 Datapoint Type 'HVAC Mode &Time delay' ..............................................144                                                                                                                                                                                                                                                                                                | 4.12.1 Datapoint Type 'HVAC Mode &Time delay' ..............................................144                                                                                                                                                                                                                                                                                                | 4.12.1 Datapoint Type 'HVAC Mode &Time delay' ..............................................144                                                                                                                                                                                                                                                                                                |
| 4.12.2                                                                                                                                                                                                                                                                                                                                                                                         |                                                                                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                                                                                                |
| Datapoint Type 'DHW Mode &Time                                                                                                                                                                                                                                                                                                                                                                 | Datapoint Type 'DHW Mode &Time                                                                                                                                                                                                                                                                                                                                                                 | Datapoint Type 'DHW Mode &Time                                                                                                                                                                                                                                                                                                                                                                 |
|                                                                                                                                                                                                                                                                                                                                                                                                |                                                                                                                                                                                                                                                                                                                                                                                                | delay'................................................145                                                                                                                                                                                                                                                                                                                                      |

<!-- PAGE 9 -->
| 4.12.3                                                                                                                                                                                                                | Datapoint Type 'Occupancy Mode &Time delay' .......................................146                                                                                                                                |                                                                                                        |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------|
| 4.12.4                                                                                                                                                                                                                | Datapoint Type 'Building Mode &Time delay' ...........................................147                                                                                                                             |                                                                                                        |
| 4.13 Data Type '8-Bit Unsigned Value &8-Bit Set' ........................................................148                                                                                                          | 4.13 Data Type '8-Bit Unsigned Value &8-Bit Set' ........................................................148                                                                                                          |                                                                                                        |
| 4.13.1                                                                                                                                                                                                                | Datapoint Type 'Status Burner Controller'....................................................148                                                                                                                      |                                                                                                        |
| 4.13.2                                                                                                                                                                                                                | Datapoint Type 'Locking Signal'                                                                                                                                                                                       | ..................................................................149                                  |
| 4.13.3                                                                                                                                                                                                                | Datapoint Type 'Boiler Controller Demand Signal'......................................149                                                                                                                             |                                                                                                        |
| 4.13.4                                                                                                                                                                                                                | Datapoint Type 'Actuator Position Demand'                                                                                                                                                                             | ................................................150                                                    |
| 4.13.5                                                                                                                                                                                                                | Datapoint Type 'Actuator Position                                                                                                                                                                                     | Status'....................................................151                                         |
| 4.14 Data Type '16-Bit Signed Value &8-Bit Set'...........................................................152                                                                                                         | 4.14 Data Type '16-Bit Signed Value &8-Bit Set'...........................................................152                                                                                                         |                                                                                                        |
| 4.14.1                                                                                                                                                                                                                | Datapoint Type 'Heat Producer Manager Status'..........................................152                                                                                                                            |                                                                                                        |
| 4.14.2                                                                                                                                                                                                                | Datapoint Type 'Room Temperature Demand'.............................................153                                                                                                                              |                                                                                                        |
| 4.14.3                                                                                                                                                                                                                | Datapoint Type 'Cold Water Producer Manager Status'...............................154                                                                                                                                 |                                                                                                        |
| 4.14.4                                                                                                                                                                                                                | Datapoint Type 'Water Temperature Controller Status'................................155                                                                                                                               |                                                                                                        |
| 4.15 Data                                                                                                                                                                                                             | Type '16-Bit Signed Value &16-Bit Set'.........................................................156                                                                                                                    |                                                                                                        |
| 4.15.1                                                                                                                                                                                                                | Datapoint Type 'Consumer Flow Temperature Demand'                                                                                                                                                                     | .............................156                                                                       |
| 4.16 Data                                                                                                                                                                                                             | Type '8-Bit Unsigned Value &8-Bit Enum'....................................................157                                                                                                                        |                                                                                                        |
| 4.16.1                                                                                                                                                                                                                | Datapoint Type 'EnergyDemWater'..............................................................157                                                                                                                      |                                                                                                        |
| 4.17 Data                                                                                                                                                                                                             | Type '3x 16-Bit Signed Value'                                                                                                                                                                                         | .........................................................................158                           |
| 4.17.1                                                                                                                                                                                                                | Datapoint Type '3x set of RoomTemperature Setpoint Shift values'............158                                                                                                                                       |                                                                                                        |
| 4.17.2                                                                                                                                                                                                                | Datapoint Type '3x set of RoomTemperature Absolute Setpoint                                                                                                                                                           | values'.....159                                                                                        |
| 4.18 Data Type '4x 16-Bit Signed Value' .........................................................................160                                                                                                  | 4.18 Data Type '4x 16-Bit Signed Value' .........................................................................160                                                                                                  |                                                                                                        |
| 4.18.1                                                                                                                                                                                                                | Datapoint Type '4x set of RoomTemperature setpoints'...............................160                                                                                                                                |                                                                                                        |
| 4.18.2                                                                                                                                                                                                                | Datapoint Type '4x set of DHWTemperature setpoints'...............................161                                                                                                                                 |                                                                                                        |
| 4.18.3                                                                                                                                                                                                                | Datapoint Type '4x set of RoomTemperature setpoint shift values'.............162                                                                                                                                      |                                                                                                        |
| 4.19 Data Type '16-Bit Signed &8-Bit Unsigned Value &8-Bit Set'.............................163                                                                                                                       | 4.19 Data Type '16-Bit Signed &8-Bit Unsigned Value &8-Bit Set'.............................163                                                                                                                       |                                                                                                        |
| 4.19.1                                                                                                                                                                                                                | Datapoint Type 'Heat Prod. Manager Demand Signal'.................................163                                                                                                                                 |                                                                                                        |
| 4.19.2                                                                                                                                                                                                                | Datapoint Type 'Cold Water Prod. Manager Demand Signal'......................164                                                                                                                                      |                                                                                                        |
| 4.20 Data                                                                                                                                                                                                             | Type ' V 16 U 8 B 16 '...............................................................................................165                                                                                              |                                                                                                        |
| 4.20.1                                                                                                                                                                                                                | Datapoint Type 'Status Boiler Controller'.....................................................165                                                                                                                     |                                                                                                        |
| 4.20.2                                                                                                                                                                                                                | Datapoint Type 'Status Chiller Controller'....................................................166                                                                                                                     |                                                                                                        |
| 4.21 Data                                                                                                                                                                                                             | Type 'U 16 U 8 N 8 B 8 '.............................................................................................167                                                                                              |                                                                                                        |
| 4.21.1                                                                                                                                                                                                                | Datapoint Type 'Heat Producer Specification'..............................................167                                                                                                                         |                                                                                                        |
| 4.22 Data                                                                                                                                                                                                             | Type '16-Bit Unsigned Value &16-Bit Signed Value'....................................168                                                                                                                              |                                                                                                        |
| 4.22.1 Datapoint Type 'Next Temperature &Time Delay'......................................168                                                                                                                         | 4.22.1 Datapoint Type 'Next Temperature &Time Delay'......................................168                                                                                                                         |                                                                                                        |
| 4.23 Data 4.23.1                                                                                                                                                                                                      | Type '3x 16-Float Value'..................................................................................169 Datapoint Type '3x set of RoomTemperature Setpoint                                                      | Values'....................169                                                                         |
| 4.23.2                                                                                                                                                                                                                | Datapoint Type '3x set of RoomTemperature Setpoint Shift Values'...........170                                                                                                                                        |                                                                                                        |
| 4.24 Data                                                                                                                                                                                                             | Type V 8 N 8 N 8 ......................................................................................................171                                                                                            |                                                                                                        |
|                                                                                                                                                                                                                       |                                                                                                                                                                                                                       | ..................................................................171                                  |
| 4.24.1                                                                                                                                                                                                                | Datapoint Type 'EnergyDemAir' ...............................................................................................172                                                                                      |                                                                                                        |
| 4.25 Data                                                                                                                                                                                                             | Type V 16 V 16 N 8 N 8                                                                                                                                                                                                |                                                                                                        |
| 4.25.1 Datapoint Type 'TempSupplyAirSetpSet'.....................................................172 Datapoint Types for Load Management..........................................................................174 | 4.25.1 Datapoint Type 'TempSupplyAirSetpSet'.....................................................172 Datapoint Types for Load Management..........................................................................174 |                                                                                                        |
| Datapoint Types for Lighting............................................................................................175                                                                                           | Datapoint Types for Lighting............................................................................................175                                                                                           |                                                                                                        |
| 6.1                                                                                                                                                                                                                   | General........................................................................................................................175                                                                                    |                                                                                                        |
| 6.2 Datapoint 6.3                                                                                                                                                                                                     | Types U 16 Datapoint Types N 8 .....................................................................................................175                                                                               | ...................................................................................................175 |
| 6.4                                                                                                                                                                                                                   | Datapoint Types B 8 .....................................................................................................180                                                                                          |                                                                                                        |
| 6.4.1                                                                                                                                                                                                                 | Datapoint Type 'Lighting Actuator Error Information'.................................180                                                                                                                              |                                                                                                        |
| 6.5                                                                                                                                                                                                                   | Datapoint Types U 8 B 8 .................................................................................................181                                                                                          |                                                                                                        |
| 6.5.1                                                                                                                                                                                                                 | Datapoint Type 'Status Lighting Actuator'                                                                                                                                                                             | ...................................................181                                                 |

<!-- PAGE 10 -->
|   6.6 | Datapoint Types U 8 U 8 U 8 ............................................................................................182                                                                                                                                     | Datapoint Types U 8 U 8 U 8 ............................................................................................182                                                                                                                                     |
|-------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|       | 6.6.1 DPT_Colour_RGB..........................................................................................182                                                                                                                                               | 6.6.1 DPT_Colour_RGB..........................................................................................182                                                                                                                                               |
|       | 6.7 Datapoint Types B 10 U 6 ...............................................................................................182                                                                                                                                 | 6.7 Datapoint Types B 10 U 6 ...............................................................................................182                                                                                                                                 |
|       | 6.7.1 DPT_DALI_Control_Gear_Diagnostics.........................................................182 6.8 Datapoint Types B U .................................................................................................183                                | 6.7.1 DPT_DALI_Control_Gear_Diagnostics.........................................................182 6.8 Datapoint Types B U .................................................................................................183                                |
|       | 2 6 6.8.1 DPT_DALI_Diagnostics.................................................................................183                                                                                                                                              | 2 6 6.8.1 DPT_DALI_Diagnostics.................................................................................183                                                                                                                                              |
|       | 6.9 DPT_Colour_xyY (C_xyY)........................................................................................184                                                                                                                                           | 6.9 DPT_Colour_xyY (C_xyY)........................................................................................184                                                                                                                                           |
|       | 6.10 DPT_Colour_Transition_xyY ....................................................................................185                                                                                                                                          | 6.10 DPT_Colour_Transition_xyY ....................................................................................185                                                                                                                                          |
|       | 6.11 DPT_Converter_Status...............................................................................................186                                                                                                                                     | 6.11 DPT_Converter_Status...............................................................................................186                                                                                                                                     |
|       | 6.12 DPT_Converter_Test_Result......................................................................................187                                                                                                                                         | 6.12 DPT_Converter_Test_Result......................................................................................187                                                                                                                                         |
|       | 6.13 DPT_Battery_Info ......................................................................................................189                                                                                                                                 | 6.13 DPT_Battery_Info ......................................................................................................189                                                                                                                                 |
|       | 6.14 DPT_Converter_Test_Info                                                                                                                                                                                                                                    | .........................................................................................190                                                                                                                                                                    |
|       | 6.15 DPT_Converter_Info_Fix...........................................................................................191                                                                                                                                       | 6.15 DPT_Converter_Info_Fix...........................................................................................191                                                                                                                                       |
|       | 6.16 DPT_Brightness_Colour_Temperature_Transition....................................................192                                                                                                                                                        | 6.16 DPT_Brightness_Colour_Temperature_Transition....................................................192                                                                                                                                                        |
|       | 6.17 DPT_Brightness_Colour_Temperature_Control........................................................193                                                                                                                                                       | 6.17 DPT_Brightness_Colour_Temperature_Control........................................................193                                                                                                                                                       |
|       | 6.18 DPT Colour_RGBW...................................................................................................194                                                                                                                                      | 6.18 DPT Colour_RGBW...................................................................................................194                                                                                                                                      |
|       | 6.19 DPT_Relative_Control_RGBW                                                                                                                                                                                                                                  | .................................................................................195                                                                                                                                                                            |
|       | 6.20 DPT Relative_Control_xyY .......................................................................................196                                                                                                                                        | 6.20 DPT Relative_Control_xyY .......................................................................................196                                                                                                                                        |
|       | 6.21 DPT_Relative_Control_RGB.....................................................................................197                                                                                                                                           | 6.21 DPT_Relative_Control_RGB.....................................................................................197                                                                                                                                           |
|       | 6.22 DPT_Converter_Info (DPT_CI).................................................................................198                                                                                                                                            | 6.22 DPT_Converter_Info (DPT_CI).................................................................................198                                                                                                                                            |
|   7   | Datapoint Types for shutters and blinds..........................................................................199                                                                                                                                            | Datapoint Types for shutters and blinds..........................................................................199                                                                                                                                            |
|       | 7.1 Datapoint Types N 8 .....................................................................................................199                                                                                                                                | 7.1 Datapoint Types N 8 .....................................................................................................199                                                                                                                                |
|       | 7.2 Datapoint Types U 8 U 8 B 8 ............................................................................................200 7.2.1 Datapoint Type 'Combined Position' ............................................................200                        | 7.2 Datapoint Types U 8 U 8 B 8 ............................................................................................200 7.2.1 Datapoint Type 'Combined Position' ............................................................200                        |
|       | 7.3 Datapoint Types U 8 U 8 B 16 ...........................................................................................201                                                                                                                                 | 7.3 Datapoint Types U 8 U 8 B 16 ...........................................................................................201                                                                                                                                 |
|       | 7.4 Status Shutter &Sunblind Actuator ...........................................................................201                                                                                                                                            | 7.4 Status Shutter &Sunblind Actuator ...........................................................................201                                                                                                                                            |
|   8   |                                                                                                                                                                                                                                                                 |                                                                                                                                                                                                                                                                 |
|       | Datapoint Types for System..............................................................................................202                                                                                                                                     | .....................................................................................................202                                                                                                                                                        |
|       | 8.1 Datapoint Types N 8 8.2 Datapoint Types B 8 .....................................................................................................205                                                                                                        | 8.1 Datapoint Types N 8 8.2 Datapoint Types B 8 .....................................................................................................205                                                                                                        |
|       | 8.2.1 Datapoint Type 'RF Communication Mode Info' .........................................205                                                                                                                                                                  | 8.2.1 Datapoint Type 'RF Communication Mode Info' .........................................205                                                                                                                                                                  |
|       |                                                                                                                                                                                                                                                                 | ....................206                                                                                                                                                                                                                                         |
|       | 8.2.2 Datapoint Type 'cEMI Server Supported RF Filtering Modes'                                                                                                                                                                                                 | 8.2.2 Datapoint Type 'cEMI Server Supported RF Filtering Modes'                                                                                                                                                                                                 |
|       | 8.2.3 Datapoint Type 'Security Report'..................................................................207                                                                                                                                                     | 8.2.3 Datapoint Type 'Security Report'..................................................................207                                                                                                                                                     |
|       | 8.2.4 Datapoint Type 'Channel Activation for 8 channels'....................................207                                                                                                                                                                 | 8.2.4 Datapoint Type 'Channel Activation for 8 channels'....................................207                                                                                                                                                                 |
|       | 8.3 Datatype B 16 ................................................................................................................208 'Media'.................................................................................208                               | 8.3 Datatype B 16 ................................................................................................................208 'Media'.................................................................................208                               |
|       | 8.3.1 Datapoint Type                                                                                                                                                                                                                                            | 8.3.1 Datapoint Type                                                                                                                                                                                                                                            |
|       | 8.3.2 Datapoint Type 'Channel Datatype U 4 U 4 ............................................................................................................209                                                                                                  | 8.3.2 Datapoint Type 'Channel Datatype U 4 U 4 ............................................................................................................209                                                                                                  |
|       | 8.4 8.5 Datapoint Types B                                                                                                                                                                                                                                       | 8.4 8.5 Datapoint Types B                                                                                                                                                                                                                                       |
|       | 24 ...................................................................................................209 8.5.1 Datapoint Type 'Channel Activation for 24 channels' ..................................209                                                       | 24 ...................................................................................................209 8.5.1 Datapoint Type 'Channel Activation for 24 channels' ..................................209                                                       |
|       | Address'...............................................................................210                                                                                                                                                                      | Address'...............................................................................210                                                                                                                                                                      |
|       | 8.6 Datapoint Type 'MBus                                                                                                                                                                                                                                        | 8.6 Datapoint Type 'MBus                                                                                                                                                                                                                                        |
|   9   | Datapoint Types for Metering...........................................................................................211                                                                                                                                      | Datapoint Types for Metering...........................................................................................211                                                                                                                                      |
|       | 9.1 Datapoint Types B 1 .....................................................................................................211                                                                                                                                | 9.1 Datapoint Types B 1 .....................................................................................................211                                                                                                                                |
|       | 9.2 Datapoint Types U 32 ...................................................................................................211 9.3 Datapoint Types V 32 ...................................................................................................212 | 9.2 Datapoint Types U 32 ...................................................................................................211 9.3 Datapoint Types V 32 ...................................................................................................212 |
|       | 9.4                                                                                                                                                                                                                                                             | 9.4                                                                                                                                                                                                                                                             |
|       | Datapoint Types F 32 ....................................................................................................212 9.5 .....................................................................................................213                       | Datapoint Types F 32 ....................................................................................................212 9.5 .....................................................................................................213                       |
|       | Datapoint Types N 8                                                                                                                                                                                                                                             | Datapoint Types N 8                                                                                                                                                                                                                                             |
|   9.7 | 9.6 Datapoint Types B 8 .....................................................................................................214                                                                                                                                | B 3 ..................................................................................................215                                                                                                                                                       |
|       | 9.8 Datapoint Types F 32 F 32 F 32 ..........................................................................................216                                                                                                                                | 9.8 Datapoint Types F 32 F 32 F 32 ..........................................................................................216                                                                                                                                |
|       | 9.9 Datapoint Types B 1 with Date and Time ..............................................................217                                                                                                                                                    | 9.9 Datapoint Types B 1 with Date and Time ..............................................................217                                                                                                                                                    |

<!-- PAGE 11 -->
| 9.10                                                                                                                 |                                                                                                                                     | Datapoint Types Enum8 with Date and Time ............................................................218                                |
|----------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------|
| 9.11                                                                                                                 |                                                                                                                                     | Datapoint Types DPT_Tariff_ActiveEnergy with Date and Time.............................219                                              |
| 9.12                                                                                                                 |                                                                                                                                     | Datapoint Types F 32 F 32 F 32 with Date and Time .........................................................220                          |
| 9.13                                                                                                                 |                                                                                                                                     | Datapoint Types TariffDayProfile..............................................................................221                       |
|                                                                                                                      | 9.14                                                                                                                                | Datapoint Types DPT_ERL_Status............................................................................222                           |
| 9.15                                                                                                                 | Datapoint                                                                                                                           | Types DPT_UTF-8 and N DPT_Tariff_ActiveEnergy..............................223                                                          |
|                                                                                                                      | 9.16 Datapoint Types DPT_UTF-8 and N DPT_Tariff_ActiveEnergy with Date and Time                                                     | ....................................................................................................................................224 |
| 10                                                                                                                   | Datapoint types for weather encoding..............................................................................226               | Datapoint types for weather encoding..............................................................................226                   |
|                                                                                                                      | 10.1                                                                                                                                | Forecasts for F 16 values ..............................................................................................226             |
| 10.2                                                                                                                 |                                                                                                                                     | Forecasts for U 8 values ...............................................................................................227             |
| 11                                                                                                                   | Parameter Types ................................................................................................................229 | Parameter Types ................................................................................................................229     |
| Annex A (normative) DPT_HVACStatus...............................................................................231 | Annex A (normative) DPT_HVACStatus...............................................................................231                | Annex A (normative) DPT_HVACStatus...............................................................................231                    |
| Annex B (normative) Legacy non-standard DPTs for DALI Emergency Lighting............233                              | Annex B (normative) Legacy non-standard DPTs for DALI Emergency Lighting............233                                             | Annex B (normative) Legacy non-standard DPTs for DALI Emergency Lighting............233                                                 |
| B.1                                                                                                                  | Applicability of the new DPTs introduced in this paper ............................................233                              | Applicability of the new DPTs introduced in this paper ............................................233                                  |
| B.2                                                                                                                  | Legacy Datapoints and non-standard DPTs ...............................................................233                          | Legacy Datapoints and non-standard DPTs ...............................................................233                              |
|                                                                                                                      | B.2.1                                                                                                                               | Goal and use....................................................................................................233                     |
|                                                                                                                      | B.2.2                                                                                                                               | Overview.........................................................................................................233                    |
|                                                                                                                      | B.2.3                                                                                                                               | Addressed Converter Test Status (ACTS) (LEGACY!).................................235                                                    |
|                                                                                                                      | B.2.4                                                                                                                               | Addressed Converter Test Trigger (ACTT) (LEGACY!) ..............................236                                                     |
|                                                                                                                      | B.2.5                                                                                                                               | Addressed Brightness Level Status (ABLS) (LEGACY!)..............................237                                                     |
|                                                                                                                      | B.2.6                                                                                                                               | Addressed Switch Status (ASS) (LEGACY!).................................................239                                             |
|                                                                                                                      | B.2.7                                                                                                                               | Converter Test Trigger and Status (CTTS) (LEGACY!) ...............................240                                                   |
|                                                                                                                      | B.2.8                                                                                                                               | Emergency operation Test Start/Status (EOTSS) (LEGACY!)......................242                                                        |
|                                                                                                                      | B.2.9                                                                                                                               | Converter Fault Statistics (CFS) (LEGACY!)................................................243                                           |
|                                                                                                                      | B.2.10                                                                                                                              | Converter Test Trigger (CTT) (LEGACY!)...................................................245                                            |
|                                                                                                                      | B.2.11                                                                                                                              | Converter Test Stop (CTS) (LEGACY!)........................................................246                                          |
|                                                                                                                      | B.2.12                                                                                                                              | Feedback emergency operation test (FEOT) (LEGACY!).............................247                                                      |
| Annex C (informative) Chronologic overview of DPTs added and modified in this paper249                               | Annex C (informative) Chronologic overview of DPTs added and modified in this paper249                                              | Annex C (informative) Chronologic overview of DPTs added and modified in this paper249                                                  |
| C.1                                                                                                                  | Chronologic overview ................................................................................................249            | Chronologic overview ................................................................................................249                |

<!-- PAGE 12 -->
## 1 Introduction

## 1.1 Classification and identification of Datapoint Types

Figure 1 - Structure of Datapoint Types

<!-- image -->

The Datapoint Types are defined as a combination of a data type and a dimension. It has been preferred not to define the data types separately from any dimension. This only leads to more abstract naming and identifications.

Any Datapoint Type thus standardizes one combination of format, encoding, range and unit. The Datapoint Types will be used to describe further KNX Interworking Standards.

The Datapoint Types are identified by a 16 bit main number separated by a dot from a 16-bit subnumber, e.g. "7.002". The coding is as follows:

| Field             | Stands for      |
|-------------------|-----------------|
| main number(left) | Format Encoding |
| subnumber (right) | Range Unit      |

Datapoint Types with the same main number thus have the same format and encoding.

Datapoint Types with the same main number have the same data type. A different subnumber indicates a different dimension (different range and/or different unit).

<!-- PAGE 13 -->
## 1.2 Subtype ranges for Datapoint Type Identifiers

The assignment of Datapoint Type identifiers by KNX Association is done in a systematic way according the scheme below.

|                       |                   | MAIN number                                                | MAIN number                                              | MAIN number                            | MAIN number                                |
|-----------------------|-------------------|------------------------------------------------------------|----------------------------------------------------------|----------------------------------------|--------------------------------------------|
| Application           |                   | 0 …199                                                     | 200 …299                                                 | 300… 59 999                            | ≥ 60 000                                   |
|                       |                   | mainly unstructured                                        | structured                                               |                                        |                                            |
| Domain Common use     | Subnumber 0 to 99 | DPT is • standard • mainly unstructured • common use       | DPT is • standardised • structured • common use          | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| HVAC                  | 100 to 499        | DPT is • standardised • unstructured • HVAC specific use   | DPT is • standardised • structured • HVAC LTE only       | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Load Management       | 500 to 599        | DPT is • standardised • unstructured • LMM specific usage  | DPT is • standardised • structured                       | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Lighting              | 600 to 799        | DPT is • standardised • unstructured • lighting            | DPT is • standardised • structured • lighting            | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Shutters and blinds   | 800 to 999        | DPT is • standardised • unstructured • shutters and blinds | DPT is • standardised • structured • shutters and blinds | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| System                | 1 000 to 1 199    | DPT is • standardised • unstructured • system              | DPT is • standardised • structured • system              | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Metering              | 1 200 to 1 399    | DPT is • standardised • unstructured • metering            | DPT is • standardised • structured • metering            | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Reserved              | 1 400 to 50 999   | reserved for other applications                            | reserved for other applications                          | reserved for future use managed by WGI | Reserved. These DPT-IDs shall not be used. |
| Manufacturer specific | ≥ 60 000          | (managed by WGI) manufacturer specific extensions a        | (managed by WGI) manufacturer specific extensions a      | reserved for future use managed by WGI | manufacturer specific extensions a         |

<!-- PAGE 14 -->
These ranges are defined for DPTs for given application areas. Entire ranges of 500 entries are assigned in one go.

| Subtype range   | Subtype range   | Application area                       |
|-----------------|-----------------|----------------------------------------|
| From            | To              | Application area                       |
| 100             | 499             | HVAC                                   |
| 500             | 599             | Load Management                        |
| 600             | 999             | Lighting                               |
| 1 000           | 1 199           | System                                 |
| 1 200           | 1 399           | Metering                               |
| 1 400           | 50 999          | Reserved for other application domains |

## 1.3 Datapoint Type specification style

## 1.3.1 Notations and format

| Symbol   | Field                                                         |
|----------|---------------------------------------------------------------|
| A        | Character                                                     |
| A[n]     | String of n characters                                        |
| B        | Boolean / Bit set                                             |
| C        | Control                                                       |
| E        | Exponent                                                      |
| F        | Floating point value                                          |
| M        | Mantissa                                                      |
| N        | eNumeration                                                   |
| r        | Reserved bit or field                                         |
| S        | Sign                                                          |
| U        | Unsigned value                                                |
| V        | 2's Complement signed value                                   |
| Z 8      | Standardised Status/Command B 8. Encoding as in DPT_StatusGen |

Numbers in suffix denote the length of a field in bit.

EXAMPLE 1

U16 indicates a 16 bit unsigned integer.

In the following, the format is described MSB first (most significant octet left) and msb first (most significant bit left) inside an octet. Please refer as well to clause 1.4.

Datapoint Types shorter than 1 octet are transmitted in the data-field of the frame on the lower bit positions. The preceding bits shall be 0.

## 1.3.2 Property Datatype

Property values can be encoded according the DPTs specified in this document. Therefore, this document specifies a mandatory Property Datatype for every DPT. In each clause of this document, this Property Datatype is specified:

- -for all DPTs in that clause in general, or
- -for each DPT in that clause individually.

<!-- PAGE 15 -->
If the Property Value is an array, then all elements of that array shall be encoded according to this specified DPT.

Please refer to [03] for the specification of the Property Datatypes.

Interface Object Servers may encode the Property Datatypes on 5 bit or on 6 bit. This influences the Property Datatype that shall be used as specified below.

| Property Datatype supported by the device   | Property Datatype supported by the device   | Property Datatype that shall be used                                                     |
|---------------------------------------------|---------------------------------------------|------------------------------------------------------------------------------------------|
| Size                                        | Range                                       |                                                                                          |
| 5 bit                                       | 00h to 1Fh                                  | The alternative Property Datatype as specified behind '(Alt.: …)' in the DPT definition. |
| 6 bit                                       | 00h to 3Fh                                  | The Property Datatype as specified in the DPT definition.                                |

## 1.3.3 Use

Some DPTs can be used without any restriction. Other DPTs can only be used where this is allowed explicitly. This is specified in the DPT definitions. The following applies.

| Abbreviation   | Meaning             | Explanation                                                                                                                                                                                                                  |
|----------------|---------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| G              | General             | This Datapoint Type can be used without any restrictions.                                                                                                                                                                    |
| FB             | Functional Block    | This Datapoint Type shall not be used in general. This Datapoint Type shall only be used for implementations of standard Functional Blocks where this DPT is used. This Datapoint Type is not allowed for any other purpose. |
| HVAC HWH TU …  | Application Domains | This Datapoint Type shall not be used in general. This Datapoint Type may only be used within the specified application domain. This Datapoint Type is not allowed for any other purpose.                                    |

## 1.4 The transmission of DPT encoded data on the bus

Data encoded according a DPT that is transmitted on the KNX system shall be transmitted with the most significant octet first in the frame and the least significant octet last. An example is shown in Figure 2.

Figure 2 - December 12, 2006 encoded according DPT\_Date in an A\_GroupValue\_Write-frame (example on TP1)

<!-- image -->

NOTE 1 The transmission order of the bits within an octet depends on the medium and may be 'most significant bit' (msb) first or 'least significant bit' (lsb) first.

<!-- PAGE 16 -->
## 1.5 General requirements

## 01 Counter DPTs (U8, V8, U16, V16 and other)

KNX Datapoint Types not only identify the format and the encoding, but also the range and the unit. Consequently, there are no 'generic' Datapoint Types that only identify the format as commonly known fro programming languages.

The DPTs 5.010 (DPT\_Value\_1\_Ucount: U8), 6.010 (DPT\_Value\_1\_Count: V8), 7.001 (DPT\_Value\_2\_Ucount: U16) , 8.001 (DPT\_Value\_2\_Count: V16) and other shall thus not be mistaken as indications of the format only. They have a unit (counter pulses) and shall be used for counting discrete things.

These shall thus also not be used as wildcard to declare any encoding that does not comply with any DPT.

EXAMPLE 2 If an encoding has the format r3B5, for which no standard KNX DPT exist, then this shall not be declared as DPT\_Value\_1\_Ucount (5.010).

In this case, the use of a non-standard DPT shall be requested at KNX Association (see [02]).

- 02 This Chapter only defines the Datapoint Types. For the best understanding and use of these DPTs, please refer to there use in the various Chapters of Volume 7 'Application Descriptions' ([04]).

<!-- PAGE 17 -->
## 2 Overview

|   DPT_ID | Format   | DPT_Name                |
|----------|----------|-------------------------|
|   1.001  | B 1      | DPT_Switch              |
|   1.002  | B 1      | DPT_Bool                |
|   1.003  | B 1      | DPT_Enable              |
|   1.004  | B 1      | DPT_Ramp                |
|   1.005  | B 1      | DPT_Alarm               |
|   1.006  | B 1      | DPT_BinaryValue         |
|   1.007  | B 1      | DPT_Step                |
|   1.008  | B 1      | DPT_UpDown              |
|   1.009  | B 1      | DPT_OpenClose           |
|   1.01   | B 1      | DPT_Start               |
|   1.011  | B 1      | DPT_State               |
|   1.012  | B 1      | DPT_Invert              |
|   1.013  | B 1      | DPT_DimSendStyle        |
|   1.014  | B 1      | DPT_InputSource         |
|   1.015  | B 1      | DPT_Reset               |
|   1.016  | B 1      | DPT_Ack                 |
|   1.017  | B 1      | DPT_Trigger             |
|   1.018  | B 1      | DPT_Occupancy           |
|   1.019  | B 1      | DPT_Window_Door         |
|   1.021  | B 1      | DPT_LogicalFunction     |
|   1.022  | B 1      | DPT_Scene_AB            |
|   1.023  | B 1      | DPT_ShutterBlinds_Mode  |
|   1.1    | B 1      | DPT_Heat/Cool           |
|   1.12   | B 1      | DPT_ConsumerProducer    |
|   1.1201 | B 1      | DPT_EnergyDirection     |
|   2.001  | B 2      | DPT_Switch_Control      |
|   2.002  | B 2      | DPT_Bool_Control        |
|   2.003  | B 2      | DPT_Enable_Control      |
|   2.004  | B 2      | DPT_Ramp_Control        |
|   2.005  | B 2      | DPT_Alarm_Control       |
|   2.006  | B 2      | DPT_BinaryValue_Control |
|   2.007  | B 2      | DPT_Step_Control        |
|   2.008  | B 2      | DPT_Direction1_Control  |
|   2.009  | B 2      | DPT_Direction2_Control  |
|   2.01   | B 2      | DPT_Start_Control       |
|   2.011  | B 2      | DPT_State_Control       |
|   2.012  | B 2      | DPT_Invert_Control      |
|   3.007  | B 1 U 3  | DPT_Control_Dimming     |
|   3.008  | B 1 U 3  | DPT_Control_Blinds      |
|   4.001  | A 8      | DPT_Char_ASCII          |
|   4.002  | A 8      | DPT_Char_8859_1         |
|   5.001  | U 8      | DPT_Scaling             |
|   5.003  | U 8      | DPT_Angle               |
|   5.004  | U 8      | DPT_Percent_U8          |
|   5.005  | U 8      | DPT_DecimalFactor       |
|   5.006  | U 8      | DPT_Tariff              |
|   5.01   | U 8      | DPT_Value_1_Ucount      |
|   6.001  | V 8      | DPT_Percent_V8          |
|   6.01   | V 8      | DPT_Value_1_Count       |
|   6.02   | B 5 N 3  | DPT_Status_Mode3        |
|          | U        |                         |
|   7.002  | 16       | DPT_TimePeriodMsec      |

<!-- PAGE 18 -->
| DPT_ID        | Format                  | DPT_Name                                      |
|---------------|-------------------------|-----------------------------------------------|
| 7.003         | U 16                    | DPT_TimePeriod10MSec                          |
| 7.004         | U 16                    | DPT_TimePeriod100MSec                         |
| 7.005         | U 16                    | DPT_TimePeriodSec                             |
| 7.006         | U 16                    | DPT_TimePeriodMin                             |
| 7.007         | U 16                    | DPT_TimePeriodHrs                             |
| 7.010         | U 16                    | DPT_PropDataType                              |
| 7.011         | U 16                    | DPT_Length_mm                                 |
| 7.012         | U 16                    | DPT_UElCurrentmA                              |
| 7.013         | U 16                    | DPT_Brightness                                |
| 7.600         | U 16                    | DPT_Absolute_Colour_Temperature               |
| 8.001         | V 16                    | DPT_Value_2_Count                             |
| 8.002         | V 16                    | DPT_DeltaTimeMsec                             |
| 8.003         | V 16                    | DPT_DeltaTime10MSec                           |
| 8.004         | V 16                    | DPT_DeltaTime100MSec                          |
| 8.005         | V 16                    | DPT_DeltaTimeSec                              |
| 8.006         | V 16                    | DPT_DeltaTimeMin                              |
| 8.007         | V 16                    | DPT_DeltaTimeHrs                              |
| 8.010         | V 16                    | DPT_Percent_V 16                              |
| 8.011         | V 16                    | DPT_Rotation_Angle                            |
| 8.012         | V 16                    | DPT_Length_m                                  |
| 9.001         | F 16                    | DPT_Value_Temp                                |
| 9.002         | F 16                    | DPT_Value_Tempd                               |
| 9.003         | F 16                    | DPT_Value_Tempa                               |
| 9.004         | F 16                    | DPT_Value_Lux                                 |
| 9.005         | F 16                    | DPT_Value_Wsp                                 |
| 9.006         | F 16                    | DPT_Value_Pres                                |
| 9.007         | F 16                    | DPT_Value_Humidity                            |
| 9.008         | F 16                    | DPT_Value_AirQuality                          |
| 9.009         | F 16                    | DPT_Value_AirFlow                             |
| 9.010         | F 16                    | DPT_Value_Time1                               |
| 9.011         | F 16                    | DPT_Value_Time2                               |
| 9.020         | F 16                    | DPT_Value_Volt                                |
| 9.021         | F 16                    | DPT_Value_Curr                                |
| 9.022         | F 16                    | DPT_PowerDensity                              |
| 9.023         | F 16                    | DPT_KelvinPerPercent                          |
| 9.024         | F 16                    | DPT_Power                                     |
| 9.025         | F 16                    | DPT_Value_Volume_Flow                         |
| 9.026         | F 16                    | DPT_Rain_Amount                               |
| 9.027         | F 16                    | DPT_Value_Temp_F                              |
| 9.028         | F 16                    | DPT_Value_Wsp_kmh                             |
| 9.029         | F 16                    | DPT_Value_Absolute_Humidity                   |
| 9.030         | F 16                    | DPT_Concentration_µgm3                        |
| 10.001        | N 3 N 5 r 2 N 6 r 2 N 6 | DPT_TimeOfDay                                 |
| 11.001        | r 3 N 5 r 4 N 4 r 1 U 7 | DPT_Date                                      |
| 12.001        | U 32                    | DPT_Value_4_Ucount                            |
| 12.100        | U 32                    | DPT_LongTimePeriod_Sec                        |
| 12.101        | U 32                    | DPT_LongTimePeriod_Min                        |
| 12.102        | U                       |                                               |
| 12.1200       | 32 U 32                 | DPT_LongTimePeriod_Hrs DPT_VolumeLiquid_Litre |
| 12.1201       | U 32                    | DPT_Volume_m3                                 |
| 13.001        | V 32                    | DPT_Value_4_Count                             |
|               | V 32                    | DPT_FlowRate_m3/h                             |
| 13.002 13.010 | V 32                    | DPT_ActiveEnergy                              |
| 13.011        | V 32                    | DPT_ApparantEnergy                            |

<!-- PAGE 19 -->
| DPT_ID        | Format    | DPT_Name                                                         |
|---------------|-----------|------------------------------------------------------------------|
| 13.012        | V 32      | DPT_ReactiveEnergy                                               |
| 13.013        | V 32      | DPT_ActiveEnergy_kWh                                             |
| 13.014        | V 32      | DPT_ApparantEnergy_kVAh                                          |
| 13.015        | V 32      | DPT_ReactiveEnergy_kVARh                                         |
| 13.016        | V 32      | DPT_ActiveEnergy_MWh                                             |
| 13.100        | V 32      | DPT_LongDeltaTimeSec                                             |
| 13.1200       | V 32      | DPT_DeltaVolumeLiquid_Litre                                      |
| 13.1201       | V 32      | DPT_DeltaVolume_m3                                               |
| 14.000        | F 32      | DPT_Value_Acceleration                                           |
| 14.001        | F 32      | DPT_Value_Acceleration_Angular                                   |
| 14.002        | F 32      | DPT_Value_Activation_Energy                                      |
| 14.003        | F 32      | DPT_Value_Activity                                               |
| 14.004        | F 32      | DPT_Value_Mol                                                    |
| 14.005        | F 32      | DPT_Value_Amplitude                                              |
| 14.006        | F 32      | DPT_Value_AngleRad                                               |
| 14.007        | F 32      | DPT_Value_AngleDeg                                               |
| 14.008        | F 32      | DPT_Value_Angular_Momentum                                       |
| 14.009        | F 32      | DPT_Value_Angular_Velocity                                       |
| 14.010        | F 32      | DPT_Value_Area                                                   |
| 14.011        | F 32      | DPT_Value_Capacitance                                            |
| 14.012        | F 32      | DPT_Value_Charge_DensitySurface                                  |
| 14.013        | F 32      | DPT_Value_Charge_DensityVolume                                   |
| 14.014        | F 32      | DPT_Value_Compressibility                                        |
| 14.015        | F 32      | DPT_Value_Conductance                                            |
| 14.016        | F 32      | DPT_Value_Electrical_Conductivity                                |
| 14.017        | F 32      | DPT_Value_Density                                                |
| 14.018        | F 32      | DPT_Value_Electric_Charge                                        |
| 14.019        | F 32      | DPT_Value_Electric_Current                                       |
| 14.020        | F 32      | DPT_Value_Electric_CurrentDensity                                |
| 14.021        | F 32      | DPT_Value_Electric_DipoleMoment                                  |
| 14.022        | F 32      | DPT_Value_Electric_Displacement DPT_Value_Electric_FieldStrength |
| 14.023 14.024 | F 32 F    |                                                                  |
| 14.025        | 32 F 32   | DPT_Value_Electric_Flux DPT_Value_Electric_FluxDensity           |
| 14.026        | F 32      | DPT_Value_Electric_Polarization                                  |
| 14.027        | F 32      | DPT_Value_Electric_Potential                                     |
|               | F 32      | DPT_Value_Electric_PotentialDifference                           |
| 14.028        | F 32      | DPT_Value_ElectromagneticMoment                                  |
| 14.029 14.030 |           |                                                                  |
| 14.031        | F 32      | DPT_Value_Electromotive_Force                                    |
|               | F 32 F    | DPT_Value_Energy                                                 |
| 14.032        | 32        | DPT_Value_Force                                                  |
| 14.033        | F 32      | DPT_Value_Frequency                                              |
| 14.034        | F 32      | DPT_Value_Angular_Frequency                                      |
| 14.035        | F 32      | DPT_Value_Heat_Capacity                                          |
| 14.036 14.037 | F 32      | DPT_Value_Heat_FlowRate                                          |
|               | F 32      | DPT_Value_Heat_Quantity                                          |
| 14.038        | F 32      | DPT_Value_Impedance                                              |
| 14.039        | F 32      | DPT_Value_Length                                                 |
| 14.040        | F 32      | DPT_Value_Light_Quantity                                         |
| 14.041        | F 32      | DPT_Value_Luminance                                              |
| 14.042        | F 32      | DPT_Value_Luminous_Flux                                          |
| 14.043        | F 32      | DPT_Value_Luminous_Intensity                                     |
| 14.044 14.045 | F 32 F 32 | DPT_Value_Magnetic_FieldStrength DPT_Value_Magnetic_Flux         |

<!-- PAGE 20 -->
| DPT_ID        | Format                          | DPT_Name                                     |
|---------------|---------------------------------|----------------------------------------------|
| 14.046        | F 32                            | DPT_Value_Magnetic_FluxDensity               |
| 14.047        | F 32                            | DPT_Value_Magnetic_Moment                    |
| 14.048        | F 32                            | DPT_Value_Magnetic_Polarization              |
| 14.049        | F 32                            | DPT_Value_Magnetization                      |
| 14.050        | F 32                            | DPT_Value_MagnetomotiveForce                 |
| 14.051        | F 32                            | DPT_Value_Mass                               |
| 14.052        | F 32                            | DPT_Value_MassFlux                           |
| 14.053        | F 32                            | DPT_Value_Momentum                           |
| 14.054        | F 32                            | DPT_Value_Phase_AngleRad                     |
| 14.055        | F 32                            | DPT_Value_Phase_AngleDeg                     |
| 14.056        | F 32                            | DPT_Value_Power                              |
| 14.057        | F 32                            | DPT_Value_Power_Factor                       |
| 14.058        | F 32                            | DPT_Value_Pressure                           |
| 14.059        | F 32                            | DPT_Value_Reactance                          |
| 14.060        | F 32                            | DPT_Value_Resistance                         |
| 14.061        | F 32                            | DPT_Value_Resistivity                        |
| 14.062        | F 32                            | DPT_Value_SelfInductance                     |
| 14.063        | F 32                            | DPT_Value_SolidAngle                         |
| 14.064        | F 32                            | DPT_Value_Sound_Intensity                    |
| 14.065        | F 32                            | DPT_Value_Speed                              |
| 14.066        | F 32                            | DPT_Value_Stress                             |
| 14.067        | F 32                            | DPT_Value_Surface_Tension                    |
| 14.068        | F 32                            | DPT_Value_Common_Temperature                 |
| 14.069        | F 32                            | DPT_Value_Absolute_Temperature               |
| 14.070        | F 32                            | DPT_Value_TemperatureDifference              |
| 14.071        | F 32                            | DPT_Value_Thermal_Capacity                   |
| 14.072        | F 32                            | DPT_Value_Thermal_Conductivity               |
| 14.073        | F 32                            | DPT_Value_ThermoelectricPower                |
| 14.074        | F 32                            | DPT_Value_Time                               |
| 14.075        | F 32                            | DPT_Value_Torque                             |
| 14.076        | F 32                            | DPT_Value_Volume                             |
| 14.077        | F 32                            | DPT_Value_Volume_Flux                        |
| 14.078 14.079 | F 32 F 32                       | DPT_Value_Weight                             |
|               |                                 | DPT_Value_Work                               |
| 14.080        | F 32                            | DPT_Value_ApparentPower                      |
| 14.1200       | F 32                            | DPT_Volume_Flux_Meter                        |
| 14.1201       | F 32                            | DPT_Volume_Flux_ls                           |
| 15.000        | U 4 U 4 U 4 U 4 U 4 U 4 B 4 N 4 | DPT_Access_Data                              |
| 16.000        | A 112                           | DPT_String_ASCII                             |
| 16.001        | A 112                           | DPT_String_8859_1                            |
| 17.001        | r 2 U 6                         | DPT_SceneNumber                              |
| 18.001        | B 1 r 1 U 6                     | DPT_SceneControl                             |
| 19.001        | U 5 ][r 2 U 6 ][r 2 U 6 ]B 16   |                                              |
| 20.001        | U 8 [r 4 U 4 ][r 3 U 5 ][U 3    | DPT_DateTime DPT_SCLOMode                    |
| 20.002        | N 8                             | DPT_BuildingMode                             |
| 20.003        | N 8 N 8                         | DPT_OccMode                                  |
| 20.004        |                                 | DPT_Priority                                 |
|               | N 8                             |                                              |
| 20.005 20.006 | N 8 N 8                         | DPT_LightApplicationMode DPT_ApplicationArea |
|               | N 8                             | DPT_AlarmClassType                           |
| 20.007        |                                 |                                              |
| 20.008        | N 8                             | DPT_PSUMode                                  |
| 20.011        | N 8                             | DPT_ErrorClass_System                        |
| 20.013        | N 8                             | DPT_Time_Delay                               |

<!-- PAGE 21 -->
|   DPT_ID | Format   | DPT_Name                                   |
|----------|----------|--------------------------------------------|
|  20.014  | N 8      | DPT_Beaufort_Wind_Force_Scale              |
|  20.017  | N 8      | DPT_SensorSelect                           |
|  20.02   | N 8      | DPT_ActuatorConnectType                    |
|  20.021  | N 8      | DPT_Cloud_Cover                            |
|  20.022  | N 8      | DPT_PowerReturnMode                        |
|  20.1    | N 8      | DPT_FuelType                               |
|  20.101  | N 8      | DPT_BurnerType                             |
|  20.102  | N 8      | DPT_HVACMode                               |
|  20.103  | N 8      | DPT_DHWMode                                |
|  20.104  | N 8      | DPT_LoadPriority                           |
|  20.105  | N 8      | DPT_HVACContrMode                          |
|  20.106  | N 8      | DPT_HVACEmergMode                          |
|  20.107  | N 8      | DPT_ChangeoverMode                         |
|  20.108  | N 8      | DPT_ValveMode                              |
|  20.109  | N 8      | DPT_DamperMode                             |
|  20.11   | N 8      | DPT_HeaterMode                             |
|  20.111  | N 8      | DPT_FanMode                                |
|  20.112  | N 8      | DPT_MasterSlaveMode                        |
|  20.113  | N 8      | DPT_StatusRoomSetp                         |
|  20.114  | N 8      | DPT_Metering_DeviceType                    |
|  20.115  | N 8      | DPT_HumDehumMode                           |
|  20.12   | N 8      | DPT_ADAType                                |
|  20.121  | N 8      | DPT_BackupMode                             |
|  20.122  | N 8      | DPT_StartSynchronization                   |
|  20.6    | N 8      | DPT_Behaviour_Lock_Unlock                  |
|  20.601  | N 8      | DPT_Behaviour_Bus_Power_Up_Down            |
|  20.602  | N 8      | DPT_DALI_Fade_Time                         |
|  20.603  | N 8      | DPT_BlinkingMode                           |
|  20.604  | N 8      | DPT_LightControlMode                       |
|  20.605  | N 8      | DPT_SwitchPBModel                          |
|  20.606  | N 8      | DPT_PBAction                               |
|  20.607  | N 8      | DPT_DimmPBModel                            |
|  20.608  | N 8      | DPT_SwitchOnMode DPT_LoadTypeSet           |
|  20.609  | N 8      |                                            |
|  20.61   | N 8      | DPT_LoadTypeDetected                       |
|  20.611  | N 8      | DPT_Converter_Test_Control                 |
|  20.612  | N 8      | DPT_Converter_Control                      |
|  20.613  | N 8      | DPT_Converter_Data_Request                 |
|  20.801  | N 8      | DPT_SABExceptBehaviour                     |
|  20.802  | N 8      | DPT_SABBehaviour_Lock_Unlock               |
|  20.803  | N 8      | DPT_SSSBMode                               |
|  20.804  | N 8      | DPT_BlindsControlMode                      |
|  20.1    | N 8      | DPT_CommMode                               |
|  20.1001 | N 8      | DPT_AddInfoTypes                           |
|  20.1002 | N 8      | DPT_RF_ModeSelect                          |
|  20.1003 | N 8      | DPT_RF_FilterSelect                        |
|  20.1004 | N 8      | DPT_Medium                                 |
|  20.1005 | N 8      | DPT_PB_Function                            |
|  20.12   | N 8      | DPT_MBus_BreakerValve_State                |
|  20.1202 | N 8      | DPT_Gas_Measurement_Condition              |
|  20.1203 | N 8      | DPT_Breaker_Status                         |
|  20.1204 | N 8      | DPT_Euridis_Communication_Interface_Status |
|  20.1206 | N 8      | DPT_Peak_Event_Notice                      |

<!-- PAGE 22 -->
| DPT_ID          | Format            | DPT_Name                    |
|-----------------|-------------------|-----------------------------|
| 20.1207         | N 8               | DPT_Peak_Event              |
| 20.1208         | N 8               | DPT_TIC_Type                |
| 20.1209         | N 8               | DPT_Type_TIC_Channel        |
| 21.001          | B 8               | DPT_StatusGen               |
| 21.002          | B 8               | DPT_Device_Control          |
| 21.100          | B 8               | DPT_ForceSign               |
| 21.101          | B 8               | DPT_ForceSignCool           |
| 21.102          | B 8               | DPT_StatusRHC               |
| 21.103          | B 8               | DPT_StatusSDHWC             |
| 21.104          | B 8               | DPT_FuelTypeSet             |
| 21.105          | B 8               | DPT_StatusRCC               |
| 21.106          | B 8               | DPT_StatusAHU               |
| 21.601          | B 8               | DPT_LightActuatorErrorInfo  |
| 21.1000         | B 8               | DPT_RF_ModeInfo             |
| 21.1001         | B 8               | DPT_RF_FilterInfo           |
| 21.1002         | B 8               | DPT_Security_Report         |
| 21.1010         | B 8               | DPT_Channel_Activation_8    |
| 21.1200         | B 8               | DPT_VirtualDryContact       |
| 21.1201         | B 8               | DPT_Phases_Status           |
| 22.100          | B 16              | DPT_StatusDHWC              |
| 22.101          | B 16              | DPT_StatusRHCC              |
| 22.1000         | B 16              | DPT_Media                   |
| 22.1010         | B 16              | DPT_Channel_Activation_16   |
| 23.001          | N 2               | DPT_OnOff_Action            |
| 23.002          | N 2               | DPT_Alarm_Reaction          |
| 23.003          | N 2               | DPT_UpDown_Action           |
| 23.102          | N 2               | DPT_HVAC_PB_Action          |
| 24.001          | A[n]              | DPT_VarString_8859_1        |
| 25.1000         | U 4 U 4           | DPT_DoubleNibble            |
| 26.001          | r 1 b 1 U 6       | DPT_SceneInfo               |
| 27.001          | B 32              | DPT_CombinedInfoOnOff       |
| 28.001          | A[n]              | DPT_UTF-8                   |
| 29.010          | V 64              | DPT_ActiveEnergy_V64        |
| 29.011          | V 64              | DPT_ApparantEnergy_V64      |
| 29.012          | V 64              | DPT_ReactiveEnergy_V64      |
| 30.1010         | B 24              | DPT_Channel_Activation_24   |
| 31.101          | N 3               | DPT_PB_Action_HVAC_Extended |
| 200.100         | B 1 Z 8           | DPT_Heat/Cool_Z             |
| 200.101         | B 1 Z 8           | DPT_BinaryValue_Z           |
| 201.100         | N 8 Z 8           | DPT_HVACMode_Z              |
| 201.102         | N 8 Z 8           | DPT_DHWMode_Z               |
| 201.104         | N 8 Z 8           | DPT_HVACContrMode_Z         |
| 201.105         | N 8 Z 8           | DPT_EnablH/Cstage_Z         |
| 201.107         | N 8 Z 8           | DPT_BuildingMode_Z          |
| 201.108         | N 8 Z 8           | DPT_OccMode_Z               |
|                 | N Z               | DPT_HVACEmergMode_Z         |
| 201.109 202.001 | 8 8 U 8 Z 8       | DPT_RelValue_Z              |
| 202.002         | U 8 Z 8           | DPT_UCountValue8_Z          |
| 203.002         | U 16 Z 8          | DPT_TimePeriodMsec_Z        |
| 203.003         | U 16 Z 8          | DPT_TimePeriod10Msec_Z      |
| 203.004         | U 16 Z 8          | DPT_TimePeriod100Msec_Z     |
|                 |                   | DPT_TimePeriodSec_Z         |
| 203.005 203.006 | U 16 Z 8 U 16 Z 8 | DPT_TimePeriodMin_Z         |
| 203.007         | U 16 Z 8          | DPT_TimePeriodHrs_Z         |

<!-- PAGE 23 -->
| DPT_ID          | Format                  | DPT_Name                         |
|-----------------|-------------------------|----------------------------------|
| 203.011         | U 16 Z 8                | DPT_UFlowRateLiter/h_Z           |
| 203.012         | U 16 Z 8                | DPT_UCountValue16_Z              |
| 203.013         | U 16 Z 8                | DPT_UElCurrentμA_Z               |
| 203.014         | U 16 Z 8                | DPT_PowerKW_Z                    |
| 203.015         | U 16 Z 8                | DPT_AtmPressureAbs_Z             |
| 203.017         | U 16 Z 8                | DPT_PercentU16_Z                 |
| 203.100         | U 16 Z 8                | DPT_HVACAirQual_Z                |
| 203.101         | U 16 Z 8                | DPT_WindSpeed_Z                  |
| 203.102         | U 16 Z 8                | DPT_SunIntensity_Z               |
| 203.104         | U 16 Z 8                | DPT_HVACAirFlowAbs_Z             |
| 204.001         | V 8 Z 8                 | DPT_RelSignedValue_Z             |
| 205.002         | V 16 Z 8                | DPT_DeltaTimeMsec_Z              |
| 205.003         | V 16 Z 8                | DPT_DeltaTime10Msec_Z            |
| 205.004         | V 16 Z 8                | DPT_DeltaTime100Msec_Z           |
| 205.005         | V 16 Z 8                | DPT_DeltaTimeSec_Z               |
| 205.006         | V 16 Z 8                | DPT_DeltaTimeMin_Z               |
| 205.007         | V 16 Z 8                | DPT_DeltaTimeHrs_Z               |
| 205.017         | V 16 Z 8                | DPT_Percent_V16_Z                |
| 205.100         | V 16 Z 8                | DPT_TempHVACAbs_Z                |
| 205.101         | V 16 Z 8                | DPT_TempHVACRel_Z                |
| 205.102         | V 16 Z 8                | DPT_HVACAirFlowRel_Z             |
| 205.103         | V 16 Z 8                | DPT_HVACAirQualiRel_Z            |
| 206.100         | U 16 N 8                | DPT_HVACModeNext                 |
| 206.102         | U 16 N 8                | DPT_DHWModeNext                  |
| 206.104         | U 16 N 8                | DPT_OccModeNext                  |
| 206.105         | U 16 N 8                | DPT_BuildingModeNext             |
| 207.100         | U 8 B 8                 | DPT_StatusBUC                    |
| 207.101         | U 8 B 8                 | DPT_LockSign                     |
| 207.102         | U 8 B 8                 | DPT_ValueDemBOC                  |
| 207.104         | U 8 B 8                 | DPT_ActPosDemAbs DPT_StatusAct   |
| 207.105         | U 8 B 8                 |                                  |
| 207.600         | U 8 B 8                 | DPT_StatusLightingActuator       |
| 209.100 209.101 | V 16 B 8 V 16 B 8       | DPT_StatusHPM DPT_TempRoomDemAbs |
| 209.102         | V 16 B 8                |                                  |
|                 |                         | DPT_StatusCPM                    |
| 209.103         | V 16 B 8                | DPT_StatusWTC                    |
| 210.100         | V 16 B 16               | DPT_TempFlowWaterDemAbs          |
| 211.100         | U 8 N 8                 | DPT_EnergyDemWater               |
| 212.100         | V 16 V 16 V 16          | DPT_TempRoomSetpSetShift[3]      |
| 212.101         | V 16 V 16 V 16          | DPT_TempRoomSetpSet[3]           |
| 213.100         | V 16 V 16 V 16 V 16     | DPT_TempRoomSetpSet[4]           |
| 213.101         | V 16 V 16 V 16 V 16     | DPT_TempDHWSetpSet[4]            |
| 213.102         | V 16 V 16 V 16 V 16     | DPT_TempRoomSetpSetShift[4]      |
| 214.100         | V 16 U 8 B 8            | DPT_PowerFlowWaterDemHPM         |
| 214.101         | V 16 U 8 B 8            | DPT_PowerFlowWaterDemCPM         |
| 215.100         | V 16 U 8 B 16           | DPT_StatusBOC                    |
| 215.101         | V 16 U 8 B 16           | DPT_StatusCC                     |
| 216.100         | U 16 U 8 N 8 B 8        | DPT_SpecHeatProd                 |
| 217.001         | U 5 U 5 U 6             | DPT_Version                      |
| 218.001         | V 32 Z 8                | DPT_VolumeLiter_Z                |
| 218.002         | V 32 Z 8                | DPT_FlowRate_m3/h_Z              |
| 219.001         | U 8 N 8 N 8 N 8 B 8 B 8 | DPT_AlarmInfo                    |
| 220.100         | U 16 V 16 N 16 U 32     | DPT_TempHVACAbsNext DPT_SerNum   |
| 221.001         |                         |                                  |

<!-- PAGE 24 -->
| DPT_ID            | Format                                                                      | DPT_Name                                                         |
|-------------------|-----------------------------------------------------------------------------|------------------------------------------------------------------|
| 222.100           | F 16 F 16 F 16                                                              | DPT_TempRoomSetpSetF16[3]                                        |
| 222.101           | F 16 F 16 F 16                                                              | DPT_TempRoomSetpSetShiftF16[3]                                   |
| 223.100           | V 8 N 8 N 8                                                                 | DPT_EnergyDemAir                                                 |
| 224.100           | V 16 V 16 N 8 N 8                                                           | DPT_TempSupplyAirSetpSet                                         |
| 225.001           | U 16 U 8                                                                    | DPT_ScalingSpeed                                                 |
| 225.002           | U 16 U 8                                                                    | DPT_Scaling_Step_Time                                            |
| 225.003           | U 16 U 8                                                                    | DPT_TariffNext                                                   |
| 229.001           | V 32 N 8 Z 8                                                                | DPT_MeteringValue                                                |
| 230.1000          | U 16 U 32 U 8 N 8                                                           | DPT_MBus_Address                                                 |
| 231.001           | A 8 A 8 A 8 A 8                                                             | DPT_Locale_ASCII                                                 |
| 232.600           | U 8 U 8 U 8                                                                 | DPT_Colour_RGB                                                   |
| 234.001           | A 8 A 8                                                                     | DPT_LanguageCodeAlpha2_ASCII                                     |
| 234.002           | A 8 A 8                                                                     | DPT_RegionCodeAlpha2_ASCII                                       |
| 235.001           | V 32 U 8 B 8                                                                | DPT_Tariff_ActiveEnergy                                          |
| 236.001           | B 1 N 3 N 4                                                                 | DPT_Prioritised_Mode_Control                                     |
| 237.600           | B 10 U 6                                                                    | DPT_DALI_Control_Gear_Diagnostic                                 |
| 238.001           | B 2 U 6                                                                     | DPT_SceneConfig                                                  |
| 238.600           | B 2 U 6                                                                     | DPT_DALI_Diagnostics                                             |
| 239.001           | U 8 r 7 B 1                                                                 | DPT_FlaggedScaling                                               |
| 240.800           | U 8 U 8 B 8                                                                 | DPT_CombinedPosition                                             |
| 241.800           | U 8 U 8 B 16                                                                | DPT_StatusSAB                                                    |
| 242.600           | U 16 U 16 U 8 r 6 B 2                                                       | DPT_Colour_xyY                                                   |
| 243.600           | U 16 U 16 U 16 U 8 r 6 B 2                                                  | DPT_Colour_Transition_xyY                                        |
| 244.600           | N 4 B 4 N 2 N 2 N 2 N 2                                                     | DPT_Converter_Status                                             |
| 245.600           | N 4 N 4 N 4 N 2 N 2 N 2 N 2 U 16 U 8                                        | DPT_Converter_Test_Result                                        |
| 246.600 247.600   | r B U U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 8-            | DPT_Battery_Info                                                 |
|                   | [B 1 r 7 ]U 16 U 16                                                         | DPT_Converter_Test_Info                                          |
| 250.600           | 8 8 8 8 8 r 4 B 1 U 3 r 4 B 1 U 3 B 8                                       | DPT_Converter_Info_Fix DPT_Brightness_Colour_Temperature_Control |
| 248.600           | N U U U B                                                                   |                                                                  |
| 252.600           | r 4 B 1 U 3 r 4 B 1 U 3 r 4 B 1 U 3 r 4 B 1 U 3 B 8                         | DPT_Relative_Control_RGBW                                        |
|                   |                                                                             | DPT_Relative_Control_xyY                                         |
| 254.600           | r 4 B 1 U 3 r 4 B 1 U 3 r 4 B 1 U 3                                         | DPT_Relative_Control_RGB                                         |
| 253.600 255.001   | r 4 B 1 U 3 r 4 B 1 U 3 r 4 B 1 U 3 B 8                                     |                                                                  |
| 256.001           | F 32 F 32 U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 U 8 [r | DPT_GeographicalLocation DPT_DateTime_Period                     |
|                   | U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16                           |                                                                  |
| 257.1200 257.1201 | F 32 F 32 F 32 F 32 F 32 F 32                                               | DPT_Value_Electric_Current_3                                     |
|                   |                                                                             | DPT_Value_Electric_Potential_3                                   |
| 257.1202          | F 32 F 32 F 32                                                              | DPT_Value_ApparentPower_3                                        |
| 265.001           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_Switch DPT_DateTime_Alarm                           |
| 265.005           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_OpenClose                                           |
| 265.009           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              |                                                                  |
| 265.011           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_State                                               |
| 265.012           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_Invert                                              |
| 265.1200          | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_ConsumerProducer                                    |
| 265.1201          | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 B 1              | DPT_DateTime_EnergyDirection                                     |
| 266.027           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32             | DPT_DateTime_Value_Electric_Potential                            |
| 266.056           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32             | DPT_DateTime_Value_Power                                         |
| 266.080           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32             | DPT_DateTime_Value_ApparentPower                                 |
| 267.001           | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 A[n]             | DPT_DateTime_UTF-8                                               |
| 268.1203          | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 N 8              | DPT_DateTime_Breaker_Status                                      |
| 268.1204          | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 N 8              | DPT_DateTime_Euridis_Communication_Interfa ce_Status             |
| 268.1205          | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 N 8              | DPT_DateTime_PLC_Status                                          |

<!-- PAGE 25 -->
|   DPT_ID | Format                                                                               | DPT_Name                                |
|----------|--------------------------------------------------------------------------------------|-----------------------------------------|
|  268.121 | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 N 8                       | DPT_DateTime_Peak_Notice                |
|  269.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 V 32 U 8 B 8              | DPT_DateTime_Tariff_ActiveEnergy        |
|  270.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32 F 32 F 32            | DPT_DateTime_Value_Electric_Current_3   |
|  270.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32 F 32 F 32            | DPT_DateTime_Value_Electric_Potential_3 |
|  270.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 F 32 F 32 F 32            | DPT_DateTime_Value_ApparentPower_3      |
|  271.12  | [N 3 U 5 ][r 2 U 6 ][r 2 U 6 ][U 4 U 4 ]U 8 [U 6 N 2 ][r 1 B 7 ]                     | DPT_TariffDayProfile                    |
|  272.6   | N 8 U 16 U 16 U 8 U 8                                                                | DPT_Converter_Info                      |
|  273.001 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_Temperature                |
|  273.002 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_WindSpeed                  |
|  273.003 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_RelativeHumidity           |
|  273.004 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_AbsoluteHumidity           |
|  273.005 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_CO2                        |
|  273.006 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_AirPollutants              |
|  273.007 | B 8 U 16 U 8 F 16 F 16                                                               | DPT_Forecast_SunIntensity               |
|  274.001 | B 8 U 16 U 8 U 8 U 8                                                                 | DPT_Forecast_Wind_Direction             |
|  276.12  | U 8 U 8 U 8 r 3 B 5                                                                  | DPT_ERL_Status                          |
|  277.12  | A[12](V 32 U 8 B 8 )[4]                                                              | DPT_4_EnergyRegisters                   |
|  278.12  | A[12](V 32 U 8 B 8 )[5]                                                              | DPT_5_EnergyRegisters                   |
|  279.12  | A[12](V 32 U 8 B 8 )[6]                                                              | DPT_6_EnergyRegisters                   |
|  280.12  | A[12](V 32 U 8 B 8 )[11]                                                             | DPT_11_EnergyRegisters                  |
|  281.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 A[12 ](V 32 U 8 B 8 )[4]  | DPT_DateTime_4_EnergyRegisters          |
|  282.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 A[12 ](V 32 U 8 B 8 )[5]  | DPT_DateTime_5_EnergyRegisters          |
|  283.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 A[12 ](V 32 U 8 B 8 )[6]  | DPT_DateTime_6_EnergyRegisters          |
|  284.12  | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ][r 2 U 6 ][r 2 U 6 ]B 16 A[12 ](V 32 U 8 B 8 )[11] | DPT_DateTime_11_EnergyRegisters         |

<!-- PAGE 26 -->
## 3 Datapoint Types for common use

## 3.1 Datapoint Types B1

NOTE 2 These single bit DPTs are defined in a most generic way, as much as possibly independently of any application. This allows for the best possible re-use of the DPT in various FBs and Application Domains, though keeping a common interpretation. For the use case specific interpretation of the DPT, it is thus recommended to consult the application descriptions in [04].

EXAMPLE 3  For DPT\_Step (1.007) the interpretation of 'increase' and 'decrease' as 'step-down' respectively 'step-up' is only clear from the FB specifications of Shutters and Blinds.

<!-- image -->

| Datapoint Types   | Datapoint Types   | Datapoint Types                                                | Datapoint Types                                                |
|-------------------|-------------------|----------------------------------------------------------------|----------------------------------------------------------------|
| ID:               | Name:             | Encoding: b                                                    | Use:                                                           |
| 1.001             | DPT_Switch        | 0 = Off 1 = On                                                 | G                                                              |
| 1.002             | DPT_Bool          | 0 = False 1 = True                                             | G                                                              |
| 1.003             | DPT_Enable        | 0 = Disable 1 = Enable                                         | G                                                              |
| 1.004             | DPT_Ramp          | 0 = No ramp 1 = Ramp                                           | FB                                                             |
| 1.005             | DPT_Alarm         | 0 = No alarm 1 = Alarm                                         | FB                                                             |
| 1.006             | DPT_BinaryValue   | 0 = Low 1 = High                                               | FB                                                             |
| 1.007             | DPT_Step          | 0 = Decrease (See EXAMPLE 3) 1 = Increase                      | FB                                                             |
| 1.008             | DPT_UpDown        | 0 = Up 1 = Down                                                | G                                                              |
| 1.009             | DPT_OpenClose     | 0 = Open 1 = Close                                             | G                                                              |
| 1.009             |                   | APPLICATIONS : MECHANICAL, NORMALLY OPEN PUSH BUTTON INTERFACE | APPLICATIONS : MECHANICAL, NORMALLY OPEN PUSH BUTTON INTERFACE |
| 1.010             | DPT_Start         | 0 = Stop 1 = Start                                             | G                                                              |
| 1.011             | DPT_State         | 0 = Inactive 1 = Active                                        | FB                                                             |
| 1.012             | DPT_Invert        | 0 = Not inverted 1 = Inverted                                  | FB                                                             |
| 1.013             | DPT_DimSendStyle  | 0 = Start/stop 1 = Cyclically                                  | FB                                                             |
| 1.014             | DPT_InputSource   | 0 = Fixed 1 = Calculated                                       | FB                                                             |
| 1.015             | DPT_Reset         | 0 = no action (dummy) 1 = reset command (trigger)              | G                                                              |

<!-- PAGE 27 -->
| Datapoint Types   | Datapoint Types         | Datapoint Types                                                               | Datapoint Types                                                              |
|-------------------|-------------------------|-------------------------------------------------------------------------------|------------------------------------------------------------------------------|
| ID:               | Name:                   | Encoding: b                                                                   | Use:                                                                         |
| 1.016             | DPT_Ack                 | 0 = no action (dummy) 1 = acknowledge command (trigger), e.g. for alarming    | G                                                                            |
| 1.017             | DPT_Trigger             | 0, 1 = trigger 1)                                                             | G                                                                            |
| 1.018             | DPT_Occupancy           | 0 = not occupied 1 = occupied                                                 | G                                                                            |
| 1.019             | DPT_Window_Door         | 0 = closed 1 = open                                                           | G                                                                            |
| 1.019             | DPT_Window_Door         | APPLICATIONS : WINDOW, DOOR, MECHANICAL, NORMALLY CLOSED, BINARY VALVE STATE  | APPLICATIONS : WINDOW, DOOR, MECHANICAL, NORMALLY CLOSED, BINARY VALVE STATE |
| 1.021             | DPT_LogicalFunction     | 0 = logical function OR 1 = logical function AND                              | FB                                                                           |
| 1.022             | DPT_Scene_AB 2)         | 0 = scene A 1 = scene B                                                       | FB                                                                           |
| 1.023             | DPT_ShutterBlinds_ Mode | 0 = only move Up/Down mode (shutter) 1 = move Up/Down + StepStop mode (blind) | FB                                                                           |
| 1.024             | DPT_DayNight            | 0 = Day 1 = Night                                                             | G                                                                            |

<!-- PAGE 28 -->
## 3.2 Datapoint Types B2

<!-- image -->

| Format: octet nr field names encoding Range: Unit: Resol.:   | 2 bit: B 2 1 c v BB c = {0,1} v = {0,1} None (not applicable) PDT_GENERIC_01   | 2 bit: B 2 1 c v BB c = {0,1} v = {0,1} None (not applicable) PDT_GENERIC_01   | 2 bit: B 2 1 c v BB c = {0,1} v = {0,1} None (not applicable) PDT_GENERIC_01   | 2 bit: B 2 1 c v BB c = {0,1} v = {0,1} None (not applicable) PDT_GENERIC_01   | 2 bit: B 2 1 c v BB c = {0,1} v = {0,1} None (not applicable) PDT_GENERIC_01   |
|--------------------------------------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|
| Datapoint Types                                              | Datapoint Types                                                                | Datapoint Types                                                                | Datapoint Types                                                                | Datapoint Types                                                                | Datapoint Types                                                                |
| ID:                                                          | Name:                                                                          | Use:                                                                           | Encoding:                                                                      | Encoding:                                                                      | Encoding:                                                                      |
|                                                              |                                                                                |                                                                                | c                                                                              | v                                                                              |                                                                                |
|                                                              |                                                                                |                                                                                | 0 = no control 1 = control                                                     | According to Type 1.xxx                                                        |                                                                                |
| 2.001                                                        | DPT_Switch_Control                                                             | G                                                                              |                                                                                |                                                                                |                                                                                |
| 2.002                                                        | DPT_Bool_Control                                                               | G                                                                              | c v                                                                            |                                                                                |                                                                                |
| 2.003                                                        | DPT_Enable_Control                                                             | FB                                                                             | 0 0 No                                                                         | control                                                                        |                                                                                |
| 2.004                                                        | DPT_Ramp_Control                                                               | FB                                                                             | 0 1 No                                                                         | control                                                                        |                                                                                |
| 2.005                                                        | DPT_Alarm_Control                                                              | FB                                                                             | 1 0                                                                            | Function value 0                                                               |                                                                                |
| 2.006                                                        | DPT_BinaryValue_Control                                                        | FB                                                                             | Control. 1 1 Control.                                                          | Function value 1                                                               |                                                                                |
| 2.007                                                        | DPT_Step_Control                                                               | FB                                                                             |                                                                                |                                                                                |                                                                                |
| 2.008                                                        | DPT_Direction1_Control                                                         | FB                                                                             |                                                                                |                                                                                |                                                                                |
|                                                              | DPT_Direction2_Control                                                         | FB                                                                             |                                                                                |                                                                                |                                                                                |
| 2.009 2.010                                                  | DPT_Start_Control                                                              | FB                                                                             |                                                                                |                                                                                |                                                                                |
| 2.011                                                        | DPT_State_Control                                                              | FB                                                                             |                                                                                |                                                                                |                                                                                |
| 2.012                                                        | DPT_Invert_Control                                                             | FB                                                                             |                                                                                |                                                                                |                                                                                |

<!-- PAGE 29 -->
## 3.3 Datapoint Types B1U3

## 3.3.1 DPT\_Control\_Dimming

| ID:         | Name:                                               | Name:                                                                                                | Name:                                                             | Use:                                                              |
|-------------|-----------------------------------------------------|------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|
| 3.007       | DPT_Control_Dimming                                 | DPT_Control_Dimming                                                                                  | DPT_Control_Dimming                                               | FB                                                                |
|             | APPLICATIONS : LIGHTING , DIMMING, REALTIVE DIMMING | APPLICATIONS : LIGHTING , DIMMING, REALTIVE DIMMING                                                  | APPLICATIONS : LIGHTING , DIMMING, REALTIVE DIMMING               | APPLICATIONS : LIGHTING , DIMMING, REALTIVE DIMMING               |
| Data fields | Data fields                                         | Description                                                                                          | Encoding                                                          | Encoding                                                          |
| c           | c                                                   | Increase or decrease the brightness.                                                                 | See 1.007                                                         | See 1.007                                                         |
| StepCode    | StepCode                                            | The number of intervals into which the range of 0 %…100 %is subdivided, or the break indication. - - | 001b…111b: Step Number of intervals = 2^ (stepcode-1) 000b: Break | 001b…111b: Step Number of intervals = 2^ (stepcode-1) 000b: Break |

<!-- image -->

<!-- PAGE 30 -->
## 3.3.2 DPT\_Control\_Blinds

|   ID: | Name:                           | Use:   |
|-------|---------------------------------|--------|
| 3.008 | DPT_Control_Blinds              | FB     |
| 3.008 | APPLICATIONS : SHUTTERS, BLINDS |        |

NOTE 3 This DPT can be used both for the relative positioning of the vertical blinds positions as well as for the relative positioning of the angle of the slats.

<!-- image -->

| Data fields   | Description                                                                                      | Encoding                                                              |
|---------------|--------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------|
| c             | Move up or down.                                                                                 | See 1.008 0 = Up 1 = Down                                             |
| StepCode      | The number of intervals into which the range of 0 %…100 %is subdivided, or the break indication. | - 001b…111b: Step Number of intervals = 2^ (stepcode-1) - 000b: Break |

<!-- PAGE 31 -->
## 3.4 Datapoint Types Character Set'

<!-- image -->

| Format:   | 8 bit: A 8   |
|-----------|--------------|

## Decoding of 00h to 1Fh

The support of the control characters in the range 00h to 1Fh is not mandatory. The receiver shall not react on reception of an unsupported value in this range. If the receiver supports any of the encoded controls (like backspace, clear screen ...) the encoding shall however be as indicated above.

<!-- PAGE 32 -->
## 3.5 Datapoint Types '8-Bit Unsigned Value'

## 3.5.1 Scaled values

<!-- image -->

| Format: octet nr   | 8 bit: U 8 1   |
|--------------------|----------------|

<!-- PAGE 33 -->
## 3.5.2 Non-scaled values

## 3.5.2.1 DPT\_Value\_1\_Ucount

Format:

8 bit: U8

octet nr

1

field names

Unsigned

Value

encoding

U  U  U  U   U   U   U   U

Encoding:

binary encoded

Range:

UnsignedValue = [0…255]

PDT:

PDT\_UNSIGNED\_CHAR

<!-- image -->

| Datapoint Types   | Datapoint Types                                                                                                                                                | Datapoint Types                                                                                                                                                | Datapoint Types                                                                                                                                                | Datapoint Types                                                                                                                                                | Datapoint Types                                                                                                                                                |
|-------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ID:               | Name:                                                                                                                                                          | Range:                                                                                                                                                         | Unit:                                                                                                                                                          | Resol.:                                                                                                                                                        | Use:                                                                                                                                                           |
| 5.010             | DPT_Value_1_Ucount                                                                                                                                             | [0…255]                                                                                                                                                        | counter pulses                                                                                                                                                 | 1 counter pulse                                                                                                                                                | G                                                                                                                                                              |
|                   | APPLICATIONS : THIS DPT SHALL BE USE FOR ALL KINDS OF COUNTING. SEE GENERAL REQUIREMENT 01. THIS DPT SHALL NOT BE USED TO CLASSIFY BIT FIELDS OR ENUMERATIONS. | APPLICATIONS : THIS DPT SHALL BE USE FOR ALL KINDS OF COUNTING. SEE GENERAL REQUIREMENT 01. THIS DPT SHALL NOT BE USED TO CLASSIFY BIT FIELDS OR ENUMERATIONS. | APPLICATIONS : THIS DPT SHALL BE USE FOR ALL KINDS OF COUNTING. SEE GENERAL REQUIREMENT 01. THIS DPT SHALL NOT BE USED TO CLASSIFY BIT FIELDS OR ENUMERATIONS. | APPLICATIONS : THIS DPT SHALL BE USE FOR ALL KINDS OF COUNTING. SEE GENERAL REQUIREMENT 01. THIS DPT SHALL NOT BE USED TO CLASSIFY BIT FIELDS OR ENUMERATIONS. | APPLICATIONS : THIS DPT SHALL BE USE FOR ALL KINDS OF COUNTING. SEE GENERAL REQUIREMENT 01. THIS DPT SHALL NOT BE USED TO CLASSIFY BIT FIELDS OR ENUMERATIONS. |

## 3.5.2.2 DPT for tariff information

Format:

8 bit: U8

octet nr.

1

field names

Unsigned

Value

encoding

U  U  U  U  U  U  U  U

Encoding:

0:

no tariff available

1 to 254:

current or desired value

255:

reserved; shall not be used (This value shall not be transmitted. On reception, the message with this value shall be ignored.)

Range::

UnsignedValue =

[0 … 254]

Unit:

none

Resol.:

(not applicable)

PDT:

PDT\_UNSIGNED\_CHAR

<!-- image -->

| Datapoint Types   | Datapoint Types            | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                      | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                      |
|-------------------|----------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ID:               | Name:                      | Name:                                                                                                                                                                                                                                                                                                                                                                                                                | Use:                                                                                                                                                                                                                                                                                                                                                                                                                 |
| 5.006             | DPT_Tariff                 | DPT_Tariff                                                                                                                                                                                                                                                                                                                                                                                                           | G                                                                                                                                                                                                                                                                                                                                                                                                                    |
|                   | CONDITIONS: APPLICATIONS : | THIS DPT SHALL BE USED FOR READING AND SETTING TARIFF INFORMATION. A LARGE NUMBER OF DIFFERENT TARIFFS ARE DEFINED AND THESE ARE SPECIFIC TO THE COUNTRY AND EVEN TO THE SUPPLIER . THEREFORE, THE MAPPING BETWEEN A TARIFF AND THIS DPT IS NOT STANDARDISED. FOR USABILITY AND INTERPRETABILITY OF THE TARIFF INFORMATION BY THE END USER, THE PRODUCT DESCRIPTION SHOULD GIVE CLEAR INFORMATION ABOUT THIS MAPPING | THIS DPT SHALL BE USED FOR READING AND SETTING TARIFF INFORMATION. A LARGE NUMBER OF DIFFERENT TARIFFS ARE DEFINED AND THESE ARE SPECIFIC TO THE COUNTRY AND EVEN TO THE SUPPLIER . THEREFORE, THE MAPPING BETWEEN A TARIFF AND THIS DPT IS NOT STANDARDISED. FOR USABILITY AND INTERPRETABILITY OF THE TARIFF INFORMATION BY THE END USER, THE PRODUCT DESCRIPTION SHOULD GIVE CLEAR INFORMATION ABOUT THIS MAPPING |

<!-- PAGE 34 -->
## 3.6 Datapoint Types V8

## 3.6.1 Signed Relative Value

|   ID: | Name:                                      | Range:                                     | Unit:                                      | Resolution                                 | Use:                                       |
|-------|--------------------------------------------|--------------------------------------------|--------------------------------------------|--------------------------------------------|--------------------------------------------|
| 6.001 | DPT_Percent_V8                             | -128%…127%                                 | %                                          | 1%                                         | G                                          |
| 6.01  | DPT_Value_1_Count                          | -128 …127                                  | counter pulses                             | 1 counter pulse                            | G                                          |
|       | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. |

<!-- image -->

## 3.7 Datapoint Type 'Status with Mode'

<!-- image -->

## Datapoint Types

|   ID: | Name:            | Encoding:                                                                                                | Use:   |
|-------|------------------|----------------------------------------------------------------------------------------------------------|--------|
|  6.02 | DPT_Status_Mode3 | A,B,C,D,E: 0 = set 1 = clear FFF 001b = mode 0 is active 010b = mode 1 is active 100b = mode 2 is active | FB     |

<!-- PAGE 35 -->
## 3.8 Datapoint Types '2-Octet Unsigned Value'

## 3.8.1 2-octet unsigned counter value

|   ID: | Name:                                      | Range:                                                   | Unit:                                      | Resol.:                                    | Use:                                       |
|-------|--------------------------------------------|----------------------------------------------------------|--------------------------------------------|--------------------------------------------|--------------------------------------------|
| 7.001 | DPT_Value_2_Ucount                         | [0…65 535]                                               | pulses                                     | 1 pulse                                    | G                                          |
|       | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01.               | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. |
| 7.01  | DPT_PropDataType                           | Identifier Interface Object Property data type. No Unit. | n.a. 4)                                    | n.a. 5)                                    | FB                                         |

<!-- image -->

## 3.8.2 Time Period

|   ID: | Name:                 | Range:                           | Unit:   | Resol.:   | Use:   |
|-------|-----------------------|----------------------------------|---------|-----------|--------|
| 7.002 | DPT_TimePeriodMsec    | 0 ms …65535 ms                   | ms      | 1 ms      | G      |
| 7.003 | DPT_TimePeriod10Msec  | 0 s …655,35 s                    | ms      | 10 ms     | G 6)   |
| 7.004 | DPT_TimePeriod100Msec | 0 s …6553,5 s                    | ms      | 100 ms    | G 6)   |
| 7.005 | DPT_TimePeriodSec     | 0 s …65 535 s ( ≅ 18,2 hours)    | s       | 1 s       | G      |
| 7.006 | DPT_TimePeriodMin     | 0 min …65 535 min ( ≅ 45,5 days) | min     | 1 min     | G 6)   |
| 7.007 | DPT_TimePeriodHrs     | 0 h …65 535 h ( ≅ 7,4 years)     | h       | 1 h       | G      |

<!-- image -->

<!-- PAGE 36 -->
## 3.8.3 Other U16 Datapoint Types

<!-- image -->

| Format:     | 2 octets: U 16              |
|-------------|-----------------------------|
| octet nr.   | 2 MSB 1 LSB                 |
| field names | UnsignedValue               |
| encoding    | UUUUUUUU UUUUUUUU           |
| Encoding:   | See below                   |
| Range:      | UnsignedValue = [0 …65 535] |
| Unit:       | See below.                  |
| Resol.:     | see below.                  |
| PDT:        | PDT_UNSIGNED_INT            |

## Datapoint Types

|   ID: | Name:            | Range, encoding                        | Unit:   | Resol.:        | Use:   |
|-------|------------------|----------------------------------------|---------|----------------|--------|
| 7.011 | DPT_Length_mm    | 0 mm …65 535mm                         | mm      | 1 mm           | FB SAB |
| 7.012 | DPT_UElCurrentmA | 0 = no bus power                       | none    | not applicable | FB     |
|       |                  | 1 …65 535 = value binary encoded       | mA      | 1 mA           |        |
| 7.013 | DPT_Brightness   | 0 lux …65 535 lux value binary encoded | lux     | 1 lux          | FB 7)  |

<!-- PAGE 37 -->
## 3.9 Datapoint Types '2-Octet Signed Value'

## 3.9.1 2-octet signed counter value

|   ID: | Name:                                      | Range:                                     | Unit:                                      | Resol.:                                    | Use:                                       |
|-------|--------------------------------------------|--------------------------------------------|--------------------------------------------|--------------------------------------------|--------------------------------------------|
| 8.001 | DPT_Value_2_Count                          | [-32 768 …32 767] a)                       | pulses                                     | 1 pulse                                    | G                                          |
|       | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. | APPLICATIONS : SEE GENERAL REQUIREMENT 01. |
| 8.01  | DPT_Percent_V16                            | -327,68 %... 327,67%                       | %                                          | 0,01%                                      | G                                          |

<!-- image -->

## 3.9.2 Delta Time

|   ID: | Name:                | Range:                              | Unit:   | Resol.:   | Use:   |
|-------|----------------------|-------------------------------------|---------|-----------|--------|
| 8.002 | DPT_DeltaTimeMsec    | -32 768 ms …32 767 ms               | ms      | 1 ms      | G      |
| 8.003 | DPT_DeltaTime10Msec  | -327,68 s …327,67 s                 | ms      | 10 ms     | G a)   |
| 8.004 | DPT_DeltaTime100Msec | -3 276,8 s …3276,7 s                | ms      | 100 ms    | G a)   |
| 8.005 | DPT_DeltaTimeSec     | -32 768 s …32 767 s ( ≅ 9,1 h)      | s       | 1 s       | G      |
| 8.006 | DPT_DeltaTimeMin     | -32 768 min …32 767 min ( ≅ 22,7 d) | min     | 1 min     | G a)   |
| 8.007 | DPT_DeltaTimeHrs     | -32 768 h …32 767 h ( ≅ 3,7 y)      | h       | 1 h       | G      |

<!-- image -->

<!-- PAGE 38 -->
## 3.9.3 Other V16 Datapoint Types

<!-- image -->

<!-- PAGE 39 -->
## 3.10 Datapoint Types '2-Octet Float Value'

|   ID: | Name:                       | Range:                                                                           | Unit:                                                                            | Resol.:                                                                          | Use:                                                                             |
|-------|-----------------------------|----------------------------------------------------------------------------------|----------------------------------------------------------------------------------|----------------------------------------------------------------------------------|----------------------------------------------------------------------------------|
| 9.001 | DPT_Value_Temp -273 °C …670 | 433,28°C                                                                         | °C 8)                                                                            | 0,01 °C                                                                          | G                                                                                |
| 9.002 | DPT_Value_Tempd             | -671 088,64 K …670 433,28 K                                                      | K                                                                                | 0,01 K                                                                           | G                                                                                |
| 9.003 | DPT_Value_Tempa             | -671 088,64 K/h …670 433,28 K/h                                                  | K/h                                                                              | 0,01 K/h                                                                         | G                                                                                |
| 9.004 | DPT_Value_Lux               | 0 Lux …670 433,28 Lux                                                            | Lux                                                                              | 0,01 Lux                                                                         | G                                                                                |
| 9.005 | DPT_Value_Wsp               | 0 m/s …670 433,28 m/s                                                            | m/s                                                                              | 0,01 m/s                                                                         | G                                                                                |
| 9.005 | DPT_Value_Wsp               | APPLICATIONS : ENVIRONMENTAL, WIND, WIND SPEED                                   | APPLICATIONS : ENVIRONMENTAL, WIND, WIND SPEED                                   | APPLICATIONS : ENVIRONMENTAL, WIND, WIND SPEED                                   | APPLICATIONS : ENVIRONMENTAL, WIND, WIND SPEED                                   |
| 9.005 | DPT_Value_Wsp               | SEE ALSO: 9.028 DPT_VALUE_WSP_KMH 20.014 DPT_BEAUFORT_WIND_FORCE_SCALE           | SEE ALSO: 9.028 DPT_VALUE_WSP_KMH 20.014 DPT_BEAUFORT_WIND_FORCE_SCALE           | SEE ALSO: 9.028 DPT_VALUE_WSP_KMH 20.014 DPT_BEAUFORT_WIND_FORCE_SCALE           | SEE ALSO: 9.028 DPT_VALUE_WSP_KMH 20.014 DPT_BEAUFORT_WIND_FORCE_SCALE           |
| 9.006 | DPT_Value_Pres              | 0 Pa …670 433,28 Pa                                                              | Pa                                                                               | 0,01 Pa                                                                          | G                                                                                |
| 9.007 | DPT_Value_Humidity 9)       | 0 %…670 433,28 %                                                                 | %                                                                                | 0,01%                                                                            | G                                                                                |
| 9.008 | DPT_Value_AirQuality        | 0 ppm …670 433,28 ppm                                                            | ppm                                                                              | 0,01 ppm                                                                         | G                                                                                |
| 9.008 | DPT_Value_AirQuality        | APPLICATIONS : ENVIRONMENTAL, AIR QUALITY , OZONE,CO 2 ,                         | APPLICATIONS : ENVIRONMENTAL, AIR QUALITY , OZONE,CO 2 ,                         | APPLICATIONS : ENVIRONMENTAL, AIR QUALITY , OZONE,CO 2 ,                         | APPLICATIONS : ENVIRONMENTAL, AIR QUALITY , OZONE,CO 2 ,                         |
| 9.009 | DPT_Value_AirFlow           | -671 088,64 m 3 /h …670 433,28 m 3 /h                                            | m 3 /h                                                                           | 0,01 m 3 /h                                                                      | G                                                                                |
| 9.009 | DPT_Value_AirFlow           | NOTE 5 For higher precision, DPT_Value_Volume_Flux 14.077 (F 32 ) shall be used. | NOTE 5 For higher precision, DPT_Value_Volume_Flux 14.077 (F 32 ) shall be used. | NOTE 5 For higher precision, DPT_Value_Volume_Flux 14.077 (F 32 ) shall be used. | NOTE 5 For higher precision, DPT_Value_Volume_Flux 14.077 (F 32 ) shall be used. |
| 9.01  | DPT_Value_Time1             | -671 088,64 s …670 433,28 s                                                      | s                                                                                | 0,01 s                                                                           | FB                                                                               |
| 9.011 | DPT_Value_Time2             | -671 088,64 ms …670 433,28 ms                                                    | ms                                                                               | 0,01 ms                                                                          | G                                                                                |
| 9.02  | DPT_Value_Volt              | -671 088,64mV… 670 433,28 mV                                                     | mV                                                                               | 0,01 mV                                                                          | G                                                                                |
| 9.021 | DPT_Value_Curr              | -671 088,64 mA …670 433,28 mA                                                    | mA                                                                               | 0,01 mA                                                                          | G                                                                                |
| 9.022 | DPT_PowerDensity            | -671 088,64 W/m 2 …670 433,28 W/m 2                                              | W/m 2                                                                            | 0,01 W/m 2                                                                       | FB                                                                               |
| 9.023 | DPT_KelvinPerPercent        | -671 088,64 K/% …670 433,28 K/%                                                  | K/%                                                                              | 0,01 K/%                                                                         | FB                                                                               |

<!-- image -->

<!-- PAGE 40 -->
| Datapoint Types   | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          | Datapoint Types                                                                                                                                                                                                                                                                                          |
|-------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ID:               | Name:                                                                                                                                                                                                                                                                                                    | Name:                                                                                                                                                                                                                                                                                                    | Name:                                                                                                                                                                                                                                                                                                    | Range:                                                                                                                                                                                                                                                                                                   | Range:                                                                                                                                                                                                                                                                                                   | Unit:                                                                                                                                                                                                                                                                                                    | Resol.:                                                                                                                                                                                                                                                                                                  | Use:                                                                                                                                                                                                                                                                                                     |
| 9.024             | DPT_Power                                                                                                                                                                                                                                                                                                | DPT_Power                                                                                                                                                                                                                                                                                                | DPT_Power                                                                                                                                                                                                                                                                                                | -671 088,64 kW …670 433,28 kW                                                                                                                                                                                                                                                                            | -671 088,64 kW …670 433,28 kW                                                                                                                                                                                                                                                                            | kW                                                                                                                                                                                                                                                                                                       | 0,01 kW                                                                                                                                                                                                                                                                                                  | FB                                                                                                                                                                                                                                                                                                       |
| 9.024             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             | NOTE 6 - DPTs for power Two DPTs are specified for encoding electrical power. The DPT shall be chosen appropriately in function of the accuracy and range that shall be covered by the application. Table 1 - DPTs for power                                                                             |
| 9.024             |                                                                                                                                                                                                                                                                                                          | ID                                                                                                                                                                                                                                                                                                       | Name                                                                                                                                                                                                                                                                                                     | Name                                                                                                                                                                                                                                                                                                     | Range                                                                                                                                                                                                                                                                                                    | Range                                                                                                                                                                                                                                                                                                    | Resolution                                                                                                                                                                                                                                                                                               |                                                                                                                                                                                                                                                                                                          |
| 9.024             |                                                                                                                                                                                                                                                                                                          | 9.024                                                                                                                                                                                                                                                                                                    | DPT_Power                                                                                                                                                                                                                                                                                                | DPT_Power                                                                                                                                                                                                                                                                                                | -671 088,64 kW to 670 433,28 kW -671 088 640 Wto 670 433,28W                                                                                                                                                                                                                                             | -671 088,64 kW to 670 433,28 kW -671 088 640 Wto 670 433,28W                                                                                                                                                                                                                                             | 0,01 kW                                                                                                                                                                                                                                                                                                  | 0,01 kW                                                                                                                                                                                                                                                                                                  |
| 9.024             |                                                                                                                                                                                                                                                                                                          | 14.056                                                                                                                                                                                                                                                                                                   | DPT_Value_Power                                                                                                                                                                                                                                                                                          | DPT_Value_Power                                                                                                                                                                                                                                                                                          | ± ~10 -44,85 to ~10 38,53                                                                                                                                                                                                                                                                                | ± ~10 -44,85 to ~10 38,53                                                                                                                                                                                                                                                                                | 1W                                                                                                                                                                                                                                                                                                       | 1W                                                                                                                                                                                                                                                                                                       |
| 9.025             | DPT_Value_Volume_Flow                                                                                                                                                                                                                                                                                    | DPT_Value_Volume_Flow                                                                                                                                                                                                                                                                                    | DPT_Value_Volume_Flow                                                                                                                                                                                                                                                                                    | -671 088,64 l/h …670 433,28 l/h                                                                                                                                                                                                                                                                          | -671 088,64 l/h …670 433,28 l/h                                                                                                                                                                                                                                                                          | l/h                                                                                                                                                                                                                                                                                                      | 0,01 l/h                                                                                                                                                                                                                                                                                                 | FB                                                                                                                                                                                                                                                                                                       |
| 9.026             | DPT_Rain_Amount                                                                                                                                                                                                                                                                                          | DPT_Rain_Amount                                                                                                                                                                                                                                                                                          | DPT_Rain_Amount                                                                                                                                                                                                                                                                                          | -671 088,64 l/m 2 to 670 433,28 l/m 2                                                                                                                                                                                                                                                                    | -671 088,64 l/m 2 to 670 433,28 l/m 2                                                                                                                                                                                                                                                                    | l/m 2                                                                                                                                                                                                                                                                                                    | 0,01 l/m 2                                                                                                                                                                                                                                                                                               | G                                                                                                                                                                                                                                                                                                        |
| 9.026             | APPLICATIONS :                                                                                                                                                                                                                                                                                           | APPLICATIONS :                                                                                                                                                                                                                                                                                           | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                | ENVIRONMENTAL, RAIN, RAIN AMOUNT, PLUVIOMETER, RAIN GAUGE                                                                                                                                                                                                                                                |
| 9.027             | DPT_Value_Temp_F                                                                                                                                                                                                                                                                                         | DPT_Value_Temp_F                                                                                                                                                                                                                                                                                         | DPT_Value_Temp_F                                                                                                                                                                                                                                                                                         | -459,6 °F to 670 433,28 °F                                                                                                                                                                                                                                                                               | -459,6 °F to 670 433,28 °F                                                                                                                                                                                                                                                                               | °F                                                                                                                                                                                                                                                                                                       | 0,01 °F                                                                                                                                                                                                                                                                                                  | G                                                                                                                                                                                                                                                                                                        |
| 9.027             | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). | DPT_Value_Temp_F may be implemented only as extra DP next to a DP with DPT_Value_Temp (9.001). This applies both for Inputs as well as for Outputs. It shall be possible through a parameter to select the DP or its format; the default setting for this parameter shall enable DPT_Value_Temp (9.001). |
| 9.028             | DPT_Value_Wsp_kmh                                                                                                                                                                                                                                                                                        | DPT_Value_Wsp_kmh                                                                                                                                                                                                                                                                                        | DPT_Value_Wsp_kmh                                                                                                                                                                                                                                                                                        | 0 km/h …670 433,28 km/h                                                                                                                                                                                                                                                                                  | 0 km/h …670 433,28 km/h                                                                                                                                                                                                                                                                                  | km/h                                                                                                                                                                                                                                                                                                     | 0,01 km/h                                                                                                                                                                                                                                                                                                | G                                                                                                                                                                                                                                                                                                        |
| 9.028             | CONDITIONS:                                                                                                                                                                                                                                                                                              | CONDITIONS:                                                                                                                                                                                                                                                                                              | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     | DPT_VALUE_WSP_KMH MAY BE IMPLEMENTED ONLY AS EXTRA DP NEXT TO A DP WITH DPT_VALUE_WSP (9.005). THIS APPLIES BOTH FOR INPUTS AS WELL AS FOR OUTPUTS. I T SHALL BE POSSIBLE THROUGH A PARAMETER TO SELECT THE DP OR ITS FORMAT; THE DEFAULT SETTING FOR THIS PARAMETER SHALL BE DPT_VALUE_WSP (9.005).     |
| 9.028             | APPLICATIONS :                                                                                                                                                                                                                                                                                           | APPLICATIONS :                                                                                                                                                                                                                                                                                           | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                | ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                |
| 9.029             | DPT_Value_Absolute_Humidity                                                                                                                                                                                                                                                                              | DPT_Value_Absolute_Humidity                                                                                                                                                                                                                                                                              | DPT_Value_Absolute_Humidity                                                                                                                                                                                                                                                                              | DPT_Value_Absolute_Humidity                                                                                                                                                                                                                                                                              | 0 gm -3 …670 760 gm -3                                                                                                                                                                                                                                                                                   | gm -3                                                                                                                                                                                                                                                                                                    | 0,01 gm -3                                                                                                                                                                                                                                                                                               | see below                                                                                                                                                                                                                                                                                                |
| 9.029             | USE:                                                                                                                                                                                                                                                                                                     | - -                                                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      | Absolute air humidity. General use.                                                                                                                                                                                                                                                                      |
| 9.030             | DPT_Concentration_µgm3                                                                                                                                                                                                                                                                                   | DPT_Concentration_µgm3                                                                                                                                                                                                                                                                                   | DPT_Concentration_µgm3                                                                                                                                                                                                                                                                                   | DPT_Concentration_µgm3                                                                                                                                                                                                                                                                                   | 0 µgm -3 …670 760 µgm -3                                                                                                                                                                                                                                                                                 | µg                                                                                                                                                                                                                                                                                                       | 0,01 µgm -3                                                                                                                                                                                                                                                                                              | see below                                                                                                                                                                                                                                                                                                |
| 9.030             | USE:                                                                                                                                                                                                                                                                                                     | - -                                                                                                                                                                                                                                                                                                      | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 | Air pollution. Dispersion of fine dust particles in the air (PM10, PM2.5 and PM1). Ozone concentrations.                                                                                                                                                                                                 |

<!-- PAGE 41 -->
## 3.11 Datapoint Type 'Time'

|    ID: | Name:         | Field:   | Encoding:                          | Range:   | Unit:   | Resol.:   | Use:   |
|--------|---------------|----------|------------------------------------|----------|---------|-----------|--------|
| 10.001 | DPT_TimeOfDay | Day      | 1 = Monday … 7 = Sunday 0 = no day | [0…7]    | none    | none      | G      |
| 10.001 |               | Hour     | binary encoded                     | [0…23]   | hours   | h         |        |
| 10.001 |               | Minutes  | binary encoded                     | [0…59]   | minutes | min       |        |
| 10.001 |               | Seconds  | binary encoded                     | [0…59]   | seconds | s         |        |

<!-- image -->

## 3.12 Datapoint Type 'Date'

<!-- image -->

|    ID: | Name:    | Field:   | Range:   | Unit:        | Resol.:   | Use:   |
|--------|----------|----------|----------|--------------|-----------|--------|
| 11.001 | DPT_Date | Day      | [1…31]   | Day of month | 1 day     | G      |
|        |          | Month    | [1…12]   | Month        | 1 month   |        |
|        |          | Year     | [0…99]   | Year         | 1 year    |        |

## Century Encoding

The following interpretation shall be carried out by devices receiving the Datapoint Type 11.001 and carrying out calculations on the basis of the entire 3 rd octet:

if Octet 3 contains value ≥ 90 : interpret as 20 th century

if Octet 3 contains value &lt; 90: interpret as 21 st century

This format covers the range 1990 to 2089.

EXAMPLE 5

YYYYYYY = 99d equals 1999

YYYYYYY = 0d equals 2000

YYYYYYY = 4d equals 2004

<!-- PAGE 42 -->
## 3.13 Datapoint Types '4-Octet Unsigned Value'

## 3.13.1 General

<!-- image -->

| Format: octet                 | 4 octets: U 32                                          | 4 octets: U 32           | 4 octets: U 32         | 4 octets: U 32   | 4 octets: U 32   |
|-------------------------------|---------------------------------------------------------|--------------------------|------------------------|------------------|------------------|
| nr                            | 4 MSB                                                   | 3                        | 2                      | 1 LSB            |                  |
| field names                   | UnsignedValue                                           | UnsignedValue            | UnsignedValue          | UnsignedValue    | UnsignedValue    |
| encoding Encoding: Range: PDT | UUUUUUUU Binary encoded UnsignedValue PDT_UNSIGNED_LONG | UUUUUUUU = [0…4 294 967  | UUUUUUUU UUUUUUUU 295] |                  | Use:             |
| Datapoint ID: 12.001          | Types Name:                                             | Unit: DPT_Value_4_Ucount | counter pulses         | Resol.: 1 pulse  | G                |

## 3.13.2 Operating hours

| 4 octets: U 32                                                                                                                                                                          | 4 octets: U 32                                                                                                                                                                          | 4 octets: U 32                                                                                                                                                                          |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 4 MSB UUUUUUUU Binary encoded UnsignedValue PDT_UNSIGNED_LONG Types                                                                                                                     | 3 2 1 LSB Unsigned value UUUUUUUU UUUUUUUU UUUUUUUU value = [0…4 294 967 295]                                                                                                           | Resol.:                                                                                                                                                                                 |
|                                                                                                                                                                                         | s                                                                                                                                                                                       |                                                                                                                                                                                         |
|                                                                                                                                                                                         | min h                                                                                                                                                                                   |                                                                                                                                                                                         |
| DPTs DPT_LongTimePeriod_Sec, DPT_LongTimePeriod_Min and DPT_LongTimePeriod_Hrs shall used for encoding operating hours but shall only be used if also the DPT_LongDeltaTimeSec (13.100) | DPTs DPT_LongTimePeriod_Sec, DPT_LongTimePeriod_Min and DPT_LongTimePeriod_Hrs shall used for encoding operating hours but shall only be used if also the DPT_LongDeltaTimeSec (13.100) | DPTs DPT_LongTimePeriod_Sec, DPT_LongTimePeriod_Min and DPT_LongTimePeriod_Hrs shall used for encoding operating hours but shall only be used if also the DPT_LongDeltaTimeSec (13.100) |
| implemented as well.                                                                                                                                                                    | implemented as well.                                                                                                                                                                    | implemented as well.                                                                                                                                                                    |
|                                                                                                                                                                                         | Name: Unit:                                                                                                                                                                             |                                                                                                                                                                                         |
|                                                                                                                                                                                         | DPT_LongTimePeriod_Sec                                                                                                                                                                  | 1 s                                                                                                                                                                                     |
|                                                                                                                                                                                         | DPT_LongTimePeriod_Min                                                                                                                                                                  | 1 min                                                                                                                                                                                   |
|                                                                                                                                                                                         | DPT_LongTimePeriod_Hrs                                                                                                                                                                  | 1 h                                                                                                                                                                                     |
| The be is                                                                                                                                                                               | The be is                                                                                                                                                                               | The be is                                                                                                                                                                               |

<!-- PAGE 43 -->
## 3.14 Datapoint Types '4-Octet Signed Value'

## 3.14.1 4 Octet signed counter value

<!-- image -->

| Format:                      | 4 octets: V 32                               | 4 octets: V 32                               | 4 octets: V 32                               | 4 octets: V 32                               | 4 octets: V 32                               | 4 octets: V 32                               |
|------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|
| octet nr                     | 4 MSB                                        | 3                                            | 3                                            | 2                                            | 1 LSB                                        | 1 LSB                                        |
| field names                  | SignedValue                                  | SignedValue                                  | SignedValue                                  | SignedValue                                  | SignedValue                                  | SignedValue                                  |
| encoding                     | VVVVVVVV                                     | VVVVVVVV                                     | VVVVVVVV                                     | VVVVVVVV VVVVVVVV                            |                                              |                                              |
| Encoding:                    | Two's complement notation                    | Two's complement notation                    | Two's complement notation                    | Two's complement notation                    | Two's complement notation                    | Two's complement notation                    |
| Range:                       | SignedValue = [-2 147 483 648 …2147 483 647] | SignedValue = [-2 147 483 648 …2147 483 647] | SignedValue = [-2 147 483 648 …2147 483 647] | SignedValue = [-2 147 483 648 …2147 483 647] | SignedValue = [-2 147 483 648 …2147 483 647] | SignedValue = [-2 147 483 648 …2147 483 647] |
| PDT PDT_LONG Datapoint Types | PDT PDT_LONG Datapoint Types                 | PDT PDT_LONG Datapoint Types                 | PDT PDT_LONG Datapoint Types                 | PDT PDT_LONG Datapoint Types                 | PDT PDT_LONG Datapoint Types                 | PDT PDT_LONG Datapoint Types                 |
| ID:                          | Name:                                        | Name:                                        | Unit:                                        | Unit:                                        | Resol.:                                      | Use:                                         |
| 13.001                       | DPT_Value_4_Count                            | DPT_Value_4_Count                            | counter pulses                               | counter pulses                               | 1 pulse                                      | G                                            |
| 13.002                       | DPT_FlowRate_m3/h                            | DPT_FlowRate_m3/h                            | Flow Rate in m 3 /h with high resolution     | Flow Rate in m 3 /h with high resolution     | 0,0001 m 3 /h                                | G                                            |

## 3.14.2 DPTs for electrical energy

| Format:                                                                                                                                                                                                               | Format:                                                                                                                                                                                                               | 4 octets: V 32                                                                                                                                                                                                        | 4 octets: V 32                                                                                                                                                                                                        | 4 octets: V 32                                                                                                                                                                                                        | 4 octets: V 32                                                                                                                                                                                                        | 4 octets: V 32                                                                                                                                                                                                        |
|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types | octet nr. 4 MSB 3 2 1 LSB field names SignedValue encoding VVVVVVVV VVVVVVVV VVVVVVVV VVVVVVVV Encoding: Two's complement notation. Range: SignedValue = [-2 147 483 648 …2147 483 647] PDT: PDT_LONG Datapoint Types |
| ID:                                                                                                                                                                                                                   | Name:                                                                                                                                                                                                                 | Name:                                                                                                                                                                                                                 | Range:                                                                                                                                                                                                                | Unit:                                                                                                                                                                                                                 | Resol.:                                                                                                                                                                                                               | Use:                                                                                                                                                                                                                  |
| 13.010                                                                                                                                                                                                                | DPT_ActiveEnergy                                                                                                                                                                                                      | DPT_ActiveEnergy                                                                                                                                                                                                      | [-2 147 483 648 …2147 483 647] Wh                                                                                                                                                                                     | Wh                                                                                                                                                                                                                    | 1 Wh                                                                                                                                                                                                                  | G                                                                                                                                                                                                                     |
| 13.011                                                                                                                                                                                                                | DPT_ApparantEnergy                                                                                                                                                                                                    | DPT_ApparantEnergy                                                                                                                                                                                                    | [-2 147 483 648 …2147 483 647] VAh                                                                                                                                                                                    | VAh                                                                                                                                                                                                                   | 1 VAh                                                                                                                                                                                                                 | G                                                                                                                                                                                                                     |
| 13.012                                                                                                                                                                                                                | DPT_ReactiveEnergy                                                                                                                                                                                                    | DPT_ReactiveEnergy                                                                                                                                                                                                    |                                                                                                                                                                                                                       |                                                                                                                                                                                                                       | 1 VARh                                                                                                                                                                                                                |                                                                                                                                                                                                                       |
|                                                                                                                                                                                                                       |                                                                                                                                                                                                                       |                                                                                                                                                                                                                       | [-2 147 483 648 …2147 483 647] VARh                                                                                                                                                                                   | VARh                                                                                                                                                                                                                  |                                                                                                                                                                                                                       | G                                                                                                                                                                                                                     |
| 13.013                                                                                                                                                                                                                | DPT_ActiveEnergy_kWh                                                                                                                                                                                                  | DPT_ActiveEnergy_kWh                                                                                                                                                                                                  | [-2 147 483 648 …2147 483 647] kWh                                                                                                                                                                                    | kWh                                                                                                                                                                                                                   | 1 kWh                                                                                                                                                                                                                 | G                                                                                                                                                                                                                     |
| 13.014                                                                                                                                                                                                                | DPT_ApparantEnergy_kVAh                                                                                                                                                                                               | DPT_ApparantEnergy_kVAh                                                                                                                                                                                               | [-2 147 483 648 …2147 483 647] kVAh                                                                                                                                                                                   | kVAh                                                                                                                                                                                                                  | 1 kVAh                                                                                                                                                                                                                | G                                                                                                                                                                                                                     |
| 13.015                                                                                                                                                                                                                | DPT_ReactiveEnergy_kVARh                                                                                                                                                                                              | DPT_ReactiveEnergy_kVARh                                                                                                                                                                                              | [-2 147 483 648 …2147 483 647] kVARh                                                                                                                                                                                  | kVARh                                                                                                                                                                                                                 | 1 kVARh                                                                                                                                                                                                               | G                                                                                                                                                                                                                     |
| 13.016                                                                                                                                                                                                                | DPT_ActiveEnergy_MWh                                                                                                                                                                                                  | DPT_ActiveEnergy_MWh                                                                                                                                                                                                  | [-2 147 483 648 …2147 483 647] MWh                                                                                                                                                                                    | MWh                                                                                                                                                                                                                   | 1 MWh                                                                                                                                                                                                                 | G                                                                                                                                                                                                                     |

NOTE 7 For electrical power, DPT\_Power (9.024) or DPT\_Value\_Power (14.056) shall be used according NOTE 6.

<!-- PAGE 44 -->
## 3.14.3 4 Octet signed time period

<!-- image -->

## 3.15 Datapoint Types '4-Octet Float Value'

<!-- image -->

## Datapoint Types

|    ID: | Name:                          | Unit:    | Comment:                        | Use:   |
|--------|--------------------------------|----------|---------------------------------|--------|
| 14     | DPT_Value_Acceleration         | ms -2    | acceleration                    | G      |
| 14.001 | DPT_Value_Acceleration_Angular | rad s -2 | acceleration, angular           | G      |
| 14.002 | DPT_Value_Activation_Energy    | J mol -1 | activation energy               | G      |
| 14.003 | DPT_Value_Activity             | s -1     | activity (radioactive)          | G      |
| 14.004 | DPT_Value_Mol                  | mol      | amount of substance             | G      |
| 14.005 | DPT_Value_Amplitude            | -        | amplitude (unit as appropriate) | G      |
| 14.006 | DPT_Value_AngleRad             | rad      | angle, radiant                  | G      |
| 14.007 | DPT_Value_AngleDeg             | °        | angle, degree                   | G      |
| 14.008 | DPT_Value_Angular_Momentum     | J s      | angular momentum                | G      |
| 14.009 | DPT_Value_Angular_Velocity     | rad s -1 | angular velocity                | G      |

<!-- PAGE 45 -->
| Datapoint Types   | Datapoint Types                        | Datapoint Types   | Datapoint Types                 | Datapoint Types   |
|-------------------|----------------------------------------|-------------------|---------------------------------|-------------------|
| ID:               | Name:                                  | Unit:             | Comment:                        | Use:              |
| 14.010            | DPT_Value_Area                         | m 2               | area                            | G                 |
| 14.011            | DPT_Value_Capacitance                  | F                 | capacitance                     | G                 |
| 14.012            | DPT_Value_Charge_DensitySurface        | C m -2            | charge density (surface)        | G                 |
| 14.013            | DPT_Value_Charge_DensityVolume         | C m -3            | charge density (volume)         | G                 |
| 14.014            | DPT_Value_Compressibility              | m 2 N-1           | compressibility                 | G                 |
| 14.015            | DPT_Value_Conductance                  | S = Ω -1          | conductance                     | G                 |
| 14.016            | DPT_Value_Electrical_Conductivity      | Sm -1             | conductivity, electrical        | G                 |
| 14.017            | DPT_Value_Density                      | kg m -3           | density                         | G                 |
| 14.018            | DPT_Value_Electric_Charge              | C                 | electric charge                 | G                 |
| 14.019            | DPT_Value_Electric_Current             | A                 | electric current                | G                 |
| 14.020            | DPT_Value_Electric_CurrentDensity      | Am -2             | electric current density        | G                 |
| 14.021            | DPT_Value_Electric_DipoleMoment        | C m               | electric dipole moment          | G                 |
| 14.022            | DPT_Value_Electric_Displacement        | C m -2            | electric displacement           | G                 |
| 14.023            | DPT_Value_Electric_FieldStrength       | Vm -1             | electric field strength         | G                 |
| 14.024            | DPT_Value_Electric_Flux                | c                 | electric flux                   | G                 |
| 14.025            | DPT_Value_Electric_FluxDensity         | C m -2            | electric flux density           | G                 |
| 14.026            | DPT_Value_Electric_Polarization        | C m -2            | electric polarization           | G                 |
| 14.027            | DPT_Value_Electric_Potential           | V                 | electric potential              | G                 |
| 14.028            | DPT_Value_Electric_PotentialDifference | V                 | electric potential difference   | G                 |
| 14.029            | DPT_Value_ElectromagneticMoment        | Am 2              | electromagnetic moment          | G                 |
| 14.030            | DPT_Value_Electromotive_Force          | V                 | electromotive force             | G                 |
| 14.031            | DPT_Value_Energy                       | J                 | energy                          | G                 |
| 14.032            | DPT_Value_Force                        | N                 | force                           | G                 |
| 14.033            | DPT_Value_Frequency                    | Hz = s -1         | frequency                       | G                 |
| 14.034            | DPT_Value_Angular_Frequency            | rad s -1          | frequency, angular (pulsatance) | G                 |
| 14.035            | DPT_Value_Heat_Capacity                | J K -1            | heat capacity                   | G                 |
| 14.036            | DPT_Value_Heat_FlowRate                | W                 | heat flow rate                  | G                 |
| 14.037            | DPT_Value_Heat_Quantity                | J                 | heat, quantity of               | G                 |
| 14.038            | DPT_Value_Impedance                    | Ω                 | impedance                       | G                 |
| 14.039            | DPT_Value_Length                       | m                 | length                          | G                 |
| 14.040            | DPT_Value_Light_Quantity               | J or lm s         | light, quantity of              | G                 |
| 14.041            | DPT_Value_Luminance                    | cd m -2           | luminance                       | G                 |
| 14.042            | DPT_Value_Luminous_Flux                | lm                | luminous flux                   | G                 |
| 14.043            | DPT_Value_Luminous_Intensity           | cd                | luminous intensity              | G                 |
| 14.044            | DPT_Value_Magnetic_FieldStrength       | Am -1             | magnetic field strength         | G                 |
| 14.045            | DPT_Value_Magnetic_Flux                | Wb                | magnetic flux                   | G                 |
| 14.046            | DPT_Value_Magnetic_FluxDensity         | T                 | magnetic flux density           | G                 |
| 14.047            | DPT_Value_Magnetic_Moment              | Am 2              | magnetic moment                 | G                 |
| 14.048            | DPT_Value_Magnetic_Polarization        | T                 | magnetic polarization           | G                 |
| 14.049            | DPT_Value_Magnetization                | Am -1             | magnetization                   | G                 |

<!-- PAGE 46 -->
| Datapoint Types   | Datapoint Types                 | Datapoint Types   | Datapoint Types        | Datapoint Types   |
|-------------------|---------------------------------|-------------------|------------------------|-------------------|
| ID:               | Name:                           | Unit:             | Comment:               | Use:              |
| 14.051            | DPT_Value_Mass                  | kg                | mass                   | G                 |
| 14.052            | DPT_Value_MassFlux              | kg s -1           | mass flux              | G                 |
| 14.053            | DPT_Value_Momentum              | N s -1            | momentum               | G                 |
| 14.054            | DPT_Value_Phase_AngleRad        | rad               | phase angle, radiant   | G                 |
| 14.055            | DPT_Value_Phase_AngleDeg        | °                 | phase angle, degrees   | G                 |
| 14.056            | DPT_Value_Power 10)             | W                 | power                  | G                 |
| 14.057            | DPT_Value_Power_Factor          | -                 | power factor           | G                 |
| 14.058            | DPT_Value_Pressure              | Pa = N m- 2       | pressure               | G                 |
| 14.059            | DPT_Value_Reactance             | Ω                 | reactance              | G                 |
| 14.060            | DPT_Value_Resistance            | Ω                 | resistance             | G                 |
| 14.061            | DPT_Value_Resistivity           | Ω m               | resistivity            | G                 |
| 14.062            | DPT_Value_SelfInductance        | H                 | self inductance        | G                 |
| 14.063            | DPT_Value_SolidAngle            | sr                | solid angle            | G                 |
| 14.064            | DPT_Value_Sound_Intensity       | Wm -2             | sound intensity        | G                 |
| 14.065            | DPT_Value_Speed                 | m s -1            | speed                  | G                 |
| 14.066            | DPT_Value_Stress                | Pa = N m -2       | stress                 | G                 |
| 14.067            | DPT_Value_Surface_Tension       | Nm -1             | surface tension        | G                 |
| 14.068            | DPT_Value_Common_Temperature    | °C                | temperature, common    | G                 |
| 14.069            | DPT_Value_Absolute_Temperature  | K                 | temperature (absolute) | G                 |
| 14.070            | DPT_Value_TemperatureDifference | K                 | temperature difference | G                 |
| 14.071            | DPT_Value_Thermal_Capacity      | JK -1             | thermal capacity       | G                 |
| 14.072            | DPT_Value_Thermal_Conductivity  | Wm -1 K -1        | thermal conductivity   | G                 |
| 14.073            | DPT_Value_ThermoelectricPower   | V K -1            | thermoelectric power   | G                 |
| 14.074            | DPT_Value_Time                  | s                 | time 11)               | G                 |
| 14.075            | DPT_Value_Torque                | Nm                | torque                 | G                 |
| 14.076            | DPT_Value_Volume                | m 3               | volume                 | G                 |
| 14.077            | DPT_Value_Volume_Flux           | m 3 s -1          | volume flux            | G                 |
| 14.078            | DPT_Value_Weight                | N                 | weight                 | G                 |
| 14.079            | DPT_Value_Work                  | J                 | work                   | G                 |
| 14.080            | DPT_Value_ApparentPower         | VA                | Apparent power         | G                 |

<!-- PAGE 47 -->
## 3.16 Datapoint Type #015.000#DPT\_Access\_Data

| Datapoint Types   | Datapoint Types   |      |
|-------------------|-------------------|------|
| ID:               | Name:             | Use: |
| 15.000            | DPT_Access_Data   | FB   |

<!-- image -->

| Field                        | Description                                                                                                                                                                                                                                                                                                     | Encoding                                                                 | Range   |
|------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------|---------|
| D 6, D 5, D 4, D 3, D 2, D 1 | digit x (1…6) of access identification code. Only a card or key number should be used. System number, version number, country code, etc are not necessary. Ciphered access information code should be possible in principle. If 24 bits are not necessary, the most significant positions shall be set to zero. | Values binary encoded.                                                   | [0 …9]  |
| E                            | Detection error                                                                                                                                                                                                                                                                                                 | 0 = no error 1 = reading of access information code was not successful). | {0,1}   |
| P                            | Permission (informs about the access decision made by the controlling device)                                                                                                                                                                                                                                   | 0 = not accepted 1 = accepted                                            | {0,1}   |
| D                            | Read direction (e.g. of badge) If not used (e.g. electronic key) set to zero.                                                                                                                                                                                                                                   | 0 = left to right 1 = right to left                                      | {0,1}   |
| C                            | Encryption of access information.                                                                                                                                                                                                                                                                               | 0 = no 1 = yes                                                           | {0,1}   |
| Index                        | Index of access identification code (future use)                                                                                                                                                                                                                                                                | Value binary encoded.                                                    | [0 …15] |

EXAMPLE 6 Transmission of the access identification code '123456', without error indication, permission accepted, badge read from left to right, no encryption and index 13.

| Octet 6       | Octet 7             | Octet 8   | Octet 8   | Octet 9   | Octet 9   | Octet 10   | Octet 10   | Octet 11   | Octet 11   |
|---------------|---------------------|-----------|-----------|-----------|-----------|------------|------------|------------|------------|
| 7 6 5 4 3 2 1 | 0 7 6 5 4 3 2 1 0 7 | 6 5 4 3   | 2 1 0     | 6 5 4     | 3 2 1 0   | 7 6 5 4    | 3 2 1 0    | 7 6 5 4 3  | 2 1 0      |
|               | APCI r r r r r r    | D 6       | D 5       | D 4       | D 3       | D 2        | D 1        | E P D C    | Index      |
| 0             | 0 1 0 0 0 0 0 0 0 0 | 0 0 1     | 0 0 1 0   | 0 1 1     | 0 1 0 0   | 0 1 0 1    | 0 1 1 0    | 0 1 0 0 1  | 1 0 1      |
|               |                     | 1         | 2         | 3         | 4         | 5          | 6          |            | 13         |

