EXAMPLE 7 Transmission of the access identification code '6789', without error indication, permission not accepted, badge read from left to right, no encryption and index 14.

| Octet 6       | Octet 7               | Octet 8   | Octet 8   | Octet 9   | Octet 9   | Octet 10 Octet 11   | Octet 10 Octet 11   | Octet 10 Octet 11   |       |
|---------------|-----------------------|-----------|-----------|-----------|-----------|---------------------|---------------------|---------------------|-------|
| 7 6 5 4 3 2 1 | 0 7 6 5 4 3 2 1 0 7   | 6 5 4 3   | 2 1 0     | 7 6 5 4   | 3 2 1 0   | 7 6 5 4             | 3 2 1 0             | 7 6 5 4 3           | 2 1 0 |
|               | APCI r r r r r r      | D 6       | D 5       | D 4       | D 3       | D 2                 | D 1                 | E P D C             | Index |
|               | 0 0 1 0 0 0 0 0 0 0 0 | 0 0 0     | 0 0 0 0   | 0 1 1 0   | 0 1 1 1   | 1 0 0 0             | 1 0 0 1             | 0 0 0 0 1           | 1 1 0 |
|               |                       | 0         | 0         | 6         | 7         | 8                   | 9                   |                     | 14    |

<!-- PAGE 48 -->
## 3.17 Datapoint Types "String"

| Format:     | 14 octets: A 112                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
|-------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| octet nr.   | 14 MSB … 1 LSB                                                                                                                                                                                                                                                                                                                                                                                                                                                   |
| field names | Character 1 … Character 14                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| encoding    | AAAAAAAA AAAAAAAA                                                                                                                                                                                                                                                                                                                                                                                                                                                |
| Encoding:   | These Datapoint Types are used to transmit strings of textual characters. The length is fixed to 14 octets. The contents are filled starting from the most significant octet. Each octet shall be encoded as specified for the chosen character set, as defined in clause 0 . If the string to be transmitted is smaller then 14 octets, unused trailing octets in the character string shall be set to NULL (00h). EXAMPLE 8 'KNX is OK' is encoded as follows: |
| Unit:       | Not applicable.                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| Resol.:     | Not applicable.                                                                                                                                                                                                                                                                                                                                                                                                                                                  |
| PDT:        | PDT_GENERIC_14                                                                                                                                                                                                                                                                                                                                                                                                                                                   |

|    ID: | Name:             | Range:                                                | Use:                                                  |
|--------|-------------------|-------------------------------------------------------|-------------------------------------------------------|
| 16     | DPT_String_ASCII  | See 4.001 (DPT_Char_ASCII)                            | G                                                     |
|        |                   | APPLICATIONS : TEXT, STRING, FIXED LENGTH, ASCII      | APPLICATIONS : TEXT, STRING, FIXED LENGTH, ASCII      |
| 16.001 | DPT_String_8859_1 | See 4.002 (DPT_Char_8859_1)                           | G                                                     |
|        |                   | APPLICATIONS : TEXT, STRING, FIXED LENGTH, ISO 8859-1 | APPLICATIONS : TEXT, STRING, FIXED LENGTH, ISO 8859-1 |

<!-- image -->

## 3.18 Datapoint Type Scene Number

<!-- image -->

| Format: octet field encoding PDT:   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   | 1 octet: r 2 U 6 0 0 U U U U U U PDT_GENERIC_01   |
|-------------------------------------|---------------------------------------------------|---------------------------------------------------|---------------------------------------------------|---------------------------------------------------|---------------------------------------------------|---------------------------------------------------|
| nr. 1 names r r SceneNumber         | nr. 1 names r r SceneNumber                       | nr. 1 names r r SceneNumber                       | nr. 1 names r r SceneNumber                       | nr. 1 names r r SceneNumber                       | nr. 1 names r r SceneNumber                       | nr. 1 names r r SceneNumber                       |
| ID:                                 | Name:                                             | Encoding:                                         | Encoding:                                         | Resol:                                            | Range:                                            | Use:                                              |
| 17.001                              | DPT_SceneNumber                                   | SceneNumber                                       | Value binary encoded                              | 1                                                 | [0 …63]                                           | G                                                 |

<!-- PAGE 49 -->
## 3.19 Datapoint Type DPT\_SceneControl

<!-- image -->

## Datapoint Types

|    ID: | Name:            | Encoding:     | Encoding:                                                                                                                  | Range:   | Use:   |
|--------|------------------|---------------|----------------------------------------------------------------------------------------------------------------------------|----------|--------|
| 18.001 | DPT_SceneControl | C             | 0 = activate the scene corresponding to the field Scene Number 1 = learn the scene corresponding to the field Scene Number | [0, 1]   | G      |
| 18.001 | DPT_SceneControl | R             | Reserved (0)                                                                                                               | {0}      | G      |
| 18.001 | DPT_SceneControl | Scene- Number | Scene number                                                                                                               | [0 …63]  | G      |

NOTE 9 DPT\_SceneControl allows numbering the scene from 0 to 63. KNX Association recommends displaying these scene numbers in ETS™, other software and controllers numbered from 1 to 64, this is, with an offset of 1 compared to the actual transmitted value.

<!-- PAGE 50 -->
## 3.20 Datapoint Type DPT\_DateTime

<!-- image -->

| Field      | Description    | Encoding                                                                            | Range   | Unit   | Resol.:   |
|------------|----------------|-------------------------------------------------------------------------------------|---------|--------|-----------|
| Year       | Year           | Value binary encoded, offset 1900 0 = 1900 255 = 2155                               | [0…255] | year   | 1 year    |
| Month      | Month          | Value binary encoded 1 = January … 12 = December                                    | [1…12]  | Month  | 1 month   |
| DayOfMonth | D              | Value binary encoded 1 = 1st day 31 = 31st day                                      | [1…31]  | none   | none      |
| DayOfWeek  | Day of week    | Value binary encoded 0 = any day 1 = Monday … 7 = Sunday                            | [0…7]   | none   | none      |
| HourOfDay  | Hour of day    | Value binary encoded.                                                               | [0…24]  | h      | 1 h       |
| Minutes    | Minutes        | Value binary encoded.                                                               | [0…59]  | min    | 1 min     |
| Seconds    | Seconds        | Value binary encoded.                                                               | [0…59]  | s      | 1 s       |
| F          | Fault          | 0 = Normal (No fault) 1 = Fault                                                     | {0,1}   | none   | none      |
| WD         | Working Day    | 0 = Bank day (No working day) 1 = Working day                                       | {0,1}   | none   | none      |
| NWD        | NoWD           | 0 = WD field valid 1 = WD field not valid                                           | {0,1}   | none   | none      |
| NY         | No Year        | 0 = Year field valid 1 = Year field not valid                                       | {0,1}   | none   | none      |
| ND         | No Date        | 0 = Month and Day of Month fields valid 1 = Month and Day of Month fields not valid | {0,1}   | none   | none      |
| NDOW       | No Day of Week | 0 = Day of week field valid 1 = Day of week field not valid                         | {0,1}   | none   | none      |

<!-- PAGE 51 -->
| Field   | Description                        | Encoding   | Encoding                                                                                                      | Range   | Unit   | Resol.:   |
|---------|------------------------------------|------------|---------------------------------------------------------------------------------------------------------------|---------|--------|-----------|
| NT      | No Time                            | 0 1        | = Hour of day, Minutes and Seconds fields valid = Hour of day, Minutes and Seconds fields not valid           | {0,1}   | none   | none      |
| SUTI    | Standard Summer Time               | 0 1        | = Time = UT+X = Time = UT+X+1                                                                                 | {0,1}   | none   | none      |
| CLQ     | Quality of Clock                   | 0 1        | = clock without ext. sync signal = clock with ext. sync signal                                                | {0,1}   | none   | none      |
| SRC     | Synchronisation source reliability | 0 1        | = unreliable synchronisation source (mains, local quartz) = reliable synchronisation source (radio, Internet) | {0, 1}  | None   | None      |

## 3.20.1 Notes

## Note 10

The year is encoded on 8 bits instead as on 7 bits as in DPT\_Date. This encoding is taken from the BACnet standard.

## Note 11

The encoding of the hour is within the range [0…24] instead of [0…23].

When the hour is set to "24", the values of octet 3 (Minutes) and 2 (Seconds) have to be set to zero. Messages with invalid values ("Hour = 24", Minutes and Seconds not zero) have to be ignored by the receiver.

Explanation: for normal clock information the range 0 … 23 would certainly be sufficient. But this Datapoint Type will also be used to encode e.g., schedule programs. In daily schedule programs usually "end of day" is encoded as 24:00:00 and not 23:59:59; otherwise, there would be a 1 s "break" at midnight.

EXAMPLE 9 comfort temperature level from 07:00 ... 24:00.

Without the value 24:00:00 there is a problem to differentiate between a full 24 h period and a 0 h period.

EXAMPLE 10 A daily program with 24 h comfort level is encoded as "start comfort: 00:00:00" and "end of comfort: 24:00:00".

EXAMPLE 11 A daily program with 0 h comfort level ( ⇒ all day economy level) is encoded as "start comfort: 00:00:00" and "end of comfort: 00:00:00".

## Note 12

"Fault" is set if one ore more supported fields of the Date&amp;Time information are corrupted. This is not the same as when the NY, ND, NW etc. attributes would be set (in this case the corresponding fields are not supported).

"Fault" is set e.g.

- -after power-down, if battery backup of the clock was not sufficient
- -after 1 st start-up of the device (clock unconfigured)
- -radio-clock (DCF 77) had no reception for a very long time

"Fault" is usually cleared automatically by the device (producer) if the local clock is set or clock data is refreshed by other means (e.g. by reception of system clock message, reception of DCF 77 radio message etc.).

The receiver (e.g. a room unit, MMI) will interpret Date&amp;Time with "Fault" as corrupted and will either ignore the message or show --:--:-- or blinking 00:00:00 (as known from Video recorders after power-up).

<!-- PAGE 52 -->
## Note 13

SUTI is only an attribute for information / visualisation. In the hour field, summer-time correction is already considered. Therefore no hour offset shall be added by the receiver if SUTI is set.

SUTI = 0

standard time

SUTI = 1

summer daylight saving time

## Note 14

NDoW = 1

means that the 'Day of Week'-field ddd is invalid and the ddd information shall be ignored. A Clock not supporting Day of Week information shall set NdoW = 1.

NDoW = 0 and ddd = 0

means that the ddd-field is valid and that ddd is a wildcard. This encoding feature is thought for use in for instance scheduling information.

## Note 15

Bit 7 of the octet 1 is used for 'Quality of Clock' bit (CLQ). The other bits of this octet are reserved for future extensions. Their values shall be 0. If this Datapoint Type is used for transmitting data, transmitters shall set the lower 7 bits to 0. Receivers shall check these bits to be 0.

This bit is called 'Quality of Clock' (CLQ).

## Encoding

- 0: Clock without an external synchronisation signal.

The device sending date&amp;time information has a local clock, which can be inaccurate!

- 1:
- Clock with an external synchronisation signal (like DCF77, videotext, etc.). The device sending date &amp; time information sends signals which are synchronised (time to

time) with external date &amp; time information.

## The default value is 0.

Also an externally synchronised clock should send CLQ = 0 after start-up (until reception of first synchronisation signal) or after a synchronisation timeout.

The 'Quality of Clock' bit (CLQ) is used in datagrams transmitting date&amp;time information during runtime .

In the FB System Clock, CLQ information is used for resolution of system clock master conflicts: a system clock master sending CLQ = 1 displaces a system clock master sending CLQ = 0 (for further information see Chapter 7/1/1 "FB System Clock".

If the Datapoint Type DPT\_DateTime is used for parameters like scheduler information, use of this information bit makes no sense, CLQ bit should be set to 0.

<!-- PAGE 53 -->
## 3.21 Datapoint Types N8

Format:

1 octet: N8

octet nr.

field names encoding

1

field1

N  N  N  N  N  N  N  N

Encoding:  Encoding absolute value N = [0 … 255]

Unit:

Resol.:

PDT:

none none

PDT\_ENUM8

(alt: PDT\_UNSIGNED\_CHAR)

| Datapoint Types   | Datapoint Types          | Datapoint Types                                                                                                                   | Datapoint Types   | Datapoint Types   |
|-------------------|--------------------------|-----------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                    | Encoding:                                                                                                                         | Range:            | Use:              |
| 20.001            | DPT_SCLOMode             | field1 = SCLOMode 0 : autonomous 1 : slave 2 : master 3 to 255 : not used; reserved                                               | [0 to 3]          | FB                |
| 20.002            | DPT_BuildingMode 12)     | field1 = BuildingMode 0 : Building in use 1 : Building not used 2 : Building protection 3 to 255 : reserved, shall not be used    | [0 to 2]          | G                 |
| 20.003            | DPT_OccMode 13)          | field1 = OccMode 0 : occupied 1 : standby 2 : not occupied 3 to 255 : not used; reserved                                          | [0 to 2]          | G                 |
| 20.004            | DPT_Priority 14)         | field1 = Priority 0 is highest priority 0 : High 1 : Medium 2 : Low 3 : 'void' 4 to 255 : not used; reserved                      | [0 to 3]          | FB                |
| 20.005            | DPT_LightApplicationMode | field1 = Application Mode 0 : normal 1 : presence simulation 2 : night round 3 to 16 : reserved 17 to 255 : manufacturer specific | [0 to 2]          | FB                |

<!-- PAGE 54 -->
| Datapoint Types   | Datapoint Types         | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Datapoint Types                            | Datapoint Types   |
|-------------------|-------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------|-------------------|
| ID:               | Name:                   | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Range:                                     | Use:              |
| 20.006            | DPT_ApplicationArea 15) | field1 = ApplicationArea 0 : no fault 1 : system and functions of common interest 2…9 : reserved 10 : HVAC general FBs 11 : HVAC Hot Water Heating 12 : HVAC Direct Electrical Heating 13 : HVAC Terminal Units 14 : HVAC VAC 15 …19 : reserved (HVAC) 20 : Lighting 21 …29 : reserved (Lighting) 30 : Security 31 …39 : reserved (Security) 40 : Load Management 41 …49 : reserved (Load Management) 50 : Shutters and blinds other values : reserved, shall not be used | {0, 1, 10, 11, 12, 13, 14, 20, 30, 40, 50} | FB                |
| 20.007            | DPT_AlarmClassType      | field1 = AlarmClassType 0 : reserved (not used) 1 : simple alarm 2 : basic alarm 3 : extended alarm 4 to 255 : reserved, shall not be used                                                                                                                                                                                                                                                                                                                                | [0 to 3]                                   | FB                |
| 20.008            | DPT_PSUMode             | field1 = PSUMode 0 : disabled (PSU/DPSU fixed off) 1 : enabled (PSU/DPSU fixed on) 2 : auto (PSU/DPSU automatic on/off) 3 to 255 : reserved, shall not be used                                                                                                                                                                                                                                                                                                            | [0 to 2]                                   | System            |

<!-- PAGE 55 -->
| Datapoint Types   | Datapoint Types           | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Datapoint Types   | Datapoint Types   |
|-------------------|---------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                     | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        | Range:            | Use:              |
| 20.011            | DPT_ErrorClass_System 16) | field1 = ErrorClass_System 0 : no fault 1 : general device fault (e.g. RAM, EEPROM, UI, watchdog, …) 2 : communication fault 3 : configuration fault 4 : hardware fault 5 : software fault 6 : insufficient non volatile memory 7 : insufficient volatile memory 8 : memory allocation command with size 0 received 9 : CRC-error 10 : watchdog reset detected 11 : invalid opcode detected 12 : general protection fault 13 : maximal table length exceeded 14 : undefined load command received 15 : Group Address Table is not sorted 16 : invalid connection number (TSAP) 17 : invalid Group Object number (ASAP) 18 : Group Object Type exceeds (PID_MAX_APDU_LENGT H - 2) | [0 to 18]         | FB                |
| 20.012            | DPT_ErrorClass_HVAC 17)   | field1 = AlarmClass_HVAC 0 : no fault 1 : sensor fault 2 : process fault / controller fault 3 : actuator fault 4 : other fault 5 to 255 : reserved, shall not be used                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | [0 to 4]          | FB                |

<!-- PAGE 56 -->
| Datapoint Types   | Datapoint Types                       | Datapoint Types                                                                                                                                                                                                                                                                                                                        | Datapoint Types                                          | Datapoint Types                                          |
|-------------------|---------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------|----------------------------------------------------------|
| ID:               | Name:                                 | Encoding:                                                                                                                                                                                                                                                                                                                              | Range:                                                   | Use:                                                     |
| 20.013            | DPT_Time_Delay (from PART_Time_Delay) | field1 = TimeDelay 0 : not active 1 : 1 s 2 : 2 s 3 : 3 s 4 : 5 s 5 : 10 s 6 : 15 s 7 : 20 s 8 : 30 s 9 : 45 s 10 : 1 min 11 : 1,25 min 12 : 1,5 min 13 : 2 min 14 : 2,5 min 15 : 3 min 16 : 5 min 17 : 15 min 18 : 20 min 19 : 30 min 20 : 1 h 21 : 2 h 22 : 3 h 23 : 5 h 24 : 12 h 25 : 24 h 26 to 255 : reserved, shall not be used | [0 to 25]                                                | FB                                                       |
| 20.014            | DPT_Beaufort_Wind_Force _Scale        | field1 = Wind Force Scale 0 : calm (no wind) 1 : light air 2 : light breeze 3 : gentle breeze 4 : moderate breeze 5 : fresh breeze 6 : strong breeze 7 : near gale / moderate gale 8 : fresh gale 9 : strong gale 10 : whole gale / storm 11 : violent storm 12 : hurricane 13 to 255 : reserved, shall not be used                    | [0 to 12]                                                | G                                                        |
|                   |                                       | APPLICATIONS : ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE                                                                                                                                                                                                                                                                               | APPLICATIONS : ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE | APPLICATIONS : ENVIRONMENTAL, WIND, BEAUFORT, WIND FORCE |

<!-- PAGE 57 -->
| Datapoint Types   | Datapoint Types                                                                                                   | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                             | Datapoint Types                                                                                                   | Datapoint Types                                                                                                   |
|-------------------|-------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|
| ID:               | Name:                                                                                                             | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                   | Range:                                                                                                            | Use:                                                                                                              |
| 20.017            | DPT_SensorSelect                                                                                                  | field1 = SensorSelect 0 : inactive 1 : digital input not inverted 2 : digital input inverted 3 : analog input -> 0 %to 100% 4 : temperature sensor input 5 to 255 : resered, shall not be used                                                                                                                                                                                                                                              | [0 to 4]                                                                                                          | G                                                                                                                 |
| 20.020            | DPT_ActuatorConnectType                                                                                           | field1 = ActuatorConnectType 0 : reserved 1 : SensorConnection 2 : ControllerConnection 3 to 255 : reserved, shall not be used                                                                                                                                                                                                                                                                                                              | [1 to 2]                                                                                                          | G                                                                                                                 |
| 20.021            | DPT_Cloud_Cover                                                                                                   | field1 = CloudCover 0: Cloudless (Ger: 'wolkenlos') 1: Sunny (Ger: 'sonnig') 2: Sunshiny (Ger: 'heiter') 3: Lightly cloudy (Ger: 'leicht bewölkt') 4: Scattered clouds (Ger: 'wolkig') 5: Cloudy (Ger: 'bewölkt') 6: a) (Ger: 'stark bewölkt') 7: a) (Ger: 'fast bedeckt) 8: Overcast (Ger: 'bedeckt') 9: Sky obstructed from view (Ger: 'Himmel nicht erkennbar') 10 to 255 reserved; shall not be used a Not all okta values have a name. | [0 to 9]                                                                                                          | G                                                                                                                 |
| 20.022            | DPT_PowerReturnMode                                                                                               | field1 = power return mode 0 : do not send 1 : send always 2 : send if value changed during powerdown 3 …255 : not used; reserved                                                                                                                                                                                                                                                                                                           | [0 …2]                                                                                                            | FB                                                                                                                |
|                   | APPLICATIONS THIS DPT SHALL ONLY BE USED FOR PARAMETERS FOR THE FBS FOR WHICH IT IS EXPLICITLY SPECIFIED IN [04]. | APPLICATIONS THIS DPT SHALL ONLY BE USED FOR PARAMETERS FOR THE FBS FOR WHICH IT IS EXPLICITLY SPECIFIED IN [04].                                                                                                                                                                                                                                                                                                                           | APPLICATIONS THIS DPT SHALL ONLY BE USED FOR PARAMETERS FOR THE FBS FOR WHICH IT IS EXPLICITLY SPECIFIED IN [04]. | APPLICATIONS THIS DPT SHALL ONLY BE USED FOR PARAMETERS FOR THE FBS FOR WHICH IT IS EXPLICITLY SPECIFIED IN [04]. |

<!-- PAGE 58 -->
## 3.22 Datapoint Type B8

## 3.22.1 Datapoint Type 'General Status'

<!-- image -->

| Format:         | 1 octet: Z 8                      | 1 octet: Z 8                      | 1 octet: Z 8                      | 1 octet: Z 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| octet nr.       | 1                                 | 1                                 | 1                                 | 1                                 |
| field names     | Attributes                        | Attributes                        | Attributes                        | Attributes                        |
| encoding        | b b b b b b b b                   | b b b b b b b b                   | b b b b b b b b                   | b b b b b b b b                   |
| Resol.:         | (not applicable)                  | (not applicable)                  | (not applicable)                  | (not applicable)                  |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Encoding:                         | Range:                            | Use:                              |
| 21.001          | DPT_StatusGen                     | See below                         | See below                         | G                                 |

| Data fields    | Description    | Description                                                      | Encoding           | Unit   | Range   |
|----------------|----------------|------------------------------------------------------------------|--------------------|--------|---------|
| Attributes     | Bit            |                                                                  |                    |        |         |
| - OutOfService | b 0            | corresponding Datapoint value is out of service                  | 0 = false 1 = true | none   | {0,1}   |
| - Fault        | b 1            | corresponding Datapoint Main value is corrupted due to a failure | 0 = false 1 = true | none   | {0,1}   |
| - Overridden   | b 2            | corresponding Datapoint Main value is overridden                 | 0 = false 1 = true | none   | {0,1}   |
| - InAlarm      | b 3            | corresponding Datapoint is in alarm                              | 0 = false 1 = true | none   | {0,1}   |
| - AlarmUnAck   | b 4            | alarm status of corresponding Datapoint is not acknowledged      | 0 = false 1 = true | none   | {0,1}   |
| - reserved     | b 5 , b 6, b 7 | reserved, set 0                                                  | NA                 | NA     | NA      |

Standard mode: This DPT represents the STATUS information of the LTE Z8 information.

In the LTE model, the Z8 field is always combined with a Datapoint main value (together thus building a compound structure). If in Standard Mode DPT\_StatusGen is used, the corresponding Datapoint is always additional information to another Datapoint that represents the main value .

EXAMPLE 13 Datapoint 1: temperature sensor value with DPT\_Value\_Temp

EXAMPLE 14 Datapoint 2: additional status of Datapoint 1 with DPT\_StatusGen

The 2 Datapoints Main value and Status value cannot be transmitted simultaneously. Therefore, inconsistencies between the Main value and the Status information may occur. The Status information is mainly used for visualisation.

Restriction:

Only the STATUS part of the Z8 information can be transmitted. Execution of the Z8 COMMAND feature is not possible in Standard Mode.

Please refer as well to the description of STATUS/COMMAND Z8 in clause 4.1.

<!-- PAGE 59 -->
## 3.22.2 Datapoint Type 'Device Control'

<!-- image -->

## Datapoint Types

ID:

Name:

21.002

DPT\_Device\_Control

(alt: PDT\_GENERIC\_01)

Encoding, range:

See below

Use:

System: PID\_DEVICE\_CONTROL

| Bit      | Data fields   | Description                                                                    | Encoding           | Unit   | Range   |
|----------|---------------|--------------------------------------------------------------------------------|--------------------|--------|---------|
| b 0      | UserStopped   | The user application is stopped.                                               | 0 = false 1 = true | none   | {0,1}   |
| b 1      | OwnIA         | A datagram with the own Individual Address as Source Address has been received | 0 = false 1 = true | none   | {0,1}   |
| b 2      | VerifyMode    | Verify Mode is on.                                                             | 0 = false 1 = true | none   | {0,1}   |
| b 3 …b 7 | Reserved      | reserved, set 0                                                                | NA                 | NA     | NA      |

## 3.23 Datapoint Types N2

Format:

2 bit: N2

octet nr field names

encoding

Unit:

Resol.:

s

N  N

None

(not applicable)

PDT:

PDT\_ENUM8 (alt: PDT\_UNSIGNED\_CHAR)

## Datapoint Types

|    ID: | Name:              | Range:    | Use:   |                                                                                                                      |
|--------|--------------------|-----------|--------|----------------------------------------------------------------------------------------------------------------------|
| 23.001 | DPT_OnOffAction    | [00b…11b] | FB     | s 00b = off 01b = on 10b = off/on 11b = on/off                                                                       |
| 23.002 | DPT_Alarm_Reaction | [00b…10b] | FB     | s 00b = no alarm is used 01b = alarm position is UP 10b = alarm position is DOWN (11b = reserved; shall not be used) |

1

<!-- PAGE 60 -->
| Datapoint Types   | Datapoint Types   | Datapoint Types   | Datapoint Types   | Datapoint Types                                 |
|-------------------|-------------------|-------------------|-------------------|-------------------------------------------------|
| ID:               | Name:             | Range:            | Use:              | Encoding:                                       |
| 23.003            | DPT_UpDown_Action | [00b…11b]         | FB                | s 00b = Up 01b = Down 10b = UpDown 11b = DownUp |

## 3.24 Datapoint Type DPT\_VarString\_8859\_1

| Format:    | variable length: A[n]                                                                                                                                                                                                                                                             |
|------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|            | N MSB ... 1 LSB                                                                                                                                                                                                                                                                   |
|            | A … 00                                                                                                                                                                                                                                                                            |
| Encoding:  | This Datapoint Type shall be used to transmit strings of textual characters. The length is not fixed , but variable ; the string shall be terminated by a single character NULL (00h). No length information shall be transmitted in the APDU a). Handling non-supported lengths: |
| Unit: PDT: | Not applicable.                                                                                                                                                                                                                                                                   |

| Datapoint Types   | Datapoint Types      | Datapoint Types                                          | Datapoint Types                                          |
|-------------------|----------------------|----------------------------------------------------------|----------------------------------------------------------|
| ID:               | Name:                | Range                                                    | Usage:                                                   |
| 24.001            | DPT_VarString_8859_1 | Acc. DPT 4.002 (DPT_Char_8859_1)                         | General                                                  |
| 24.001            | DPT_VarString_8859_1 | APPLICATIONS : TEXT, STRING, VARIABLE LENGTH, ISO 8859-1 | APPLICATIONS : TEXT, STRING, VARIABLE LENGTH, ISO 8859-1 |

<!-- PAGE 61 -->
## 3.25 Datapoint Type DPT\_SceneInfo

<!-- image -->

| Format:     | 1 octet: r 1 B 1 U 6       |
|-------------|----------------------------|
| octet nr.   | 1                          |
| field names | RB Scene- Number           |
| encoding    | 0 bUUUUUU                  |
| Encoding:   | All values binary encoded. |
| Range:      | See below.                 |
| Unit:       | Not applicable.            |
| Resol.:     | Not applicable.            |
| PDT:        | PDT_GENERIC_01             |

## Datapoint Types

|    ID: | Name:         | Encoding:   | Encoding:                                       | Range:   | Use:   |
|--------|---------------|-------------|-------------------------------------------------|----------|--------|
| 26.001 | DPT_SceneInfo | r           | Reserved (0)                                    | none     | G      |
| 26.001 | DPT_SceneInfo | B           | info: 0 = scene is active 1 = scene is inactive | [0, 1]   | G      |
| 26.001 | DPT_SceneInfo | SceneNumber | Scene number                                    | [0 …63]  | G      |

NOTE 16 DPT\_SceneInfo allows numbering the scene from 0 to 63. KNX Association recommends displaying these scene numbers in ETS™, other software and controllers numbered from 1 to 64, this is, with an offset of 1 compared to the actual transmitted value.

<!-- PAGE 62 -->
## 3.26 Datatype B32

## 3.26.1 Datapoint Type 'Combined Info On Off'

| Datapoint Types                | Datapoint Types       | Datapoint Types     |
|--------------------------------|-----------------------|---------------------|
| ID:                            | Name:                 | Use:                |
| 27.001                         | DPT_CombinedInfoOnOff | General a)          |
| a) This DPT shall only be used | for status outputs.   | for status outputs. |

<!-- image -->

| Datafields   |   Bit # | Description           | Encoding                                       |
|--------------|---------|-----------------------|------------------------------------------------|
| s0           |       0 | Info On Off Output 1  | 0 = output state is Off 1 = output state is On |
| s1           |       1 | Info On Off Output 2  | 0 = output state is Off 1 = output state is On |
| s2           |       2 | Info On Off Output 3  | 0 = output state is Off 1 = output state is On |
| s3           |       3 | Info On Off Output 4  | 0 = output state is Off 1 = output state is On |
| s4           |       4 | Info On Off Output 5  | 0 = output state is Off 1 = output state is On |
| s5           |       5 | Info On Off Output 6  | 0 = output state is Off 1 = output state is On |
| s6           |       6 | Info On Off Output 7  | 0 = output state is Off 1 = output state is On |
| s7           |       7 | Info On Off Output 8  | 0 = output state is Off 1 = output state is On |
| s8           |       8 | Info On Off Output 9  | 0 = output state is Off 1 = output state is On |
| s9           |       9 | Info On Off Output 10 | 0 = output state is Off 1 = output state is On |
| s10          |      10 | Info On Off Output 11 | 0 = output state is Off 1 = output state is On |
| s11          |      11 | Info On Off Output 12 | 0 = output state is Off 1 = output state is On |
| s12          |      12 | Info On Off Output 13 | 0 = output state is Off 1 = output state is On |
| s13          |      13 | Info On Off Output 14 | 0 = output state is Off 1 = output state is On |
| s14          |      14 | Info On Off Output 15 | 0 = output state is Off 1 = output state is On |
| s15          |      15 | Info On Off Output 16 | 0 = output state is Off 1 = output state is On |

<!-- PAGE 63 -->
| Datafields                                                                                                                                            | Bit #                                                                                                                                                 | Description                                                                                                                                           | Encoding                                                                                                                                              |
|-------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------|
| m0                                                                                                                                                    | 16                                                                                                                                                    | Mask Bit Info On Off Output 1                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m1                                                                                                                                                    | 17                                                                                                                                                    | Mask Bit Info On Off Output 2                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m2                                                                                                                                                    | 18                                                                                                                                                    | Mask Bit Info On Off Output 3                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m3                                                                                                                                                    | 19                                                                                                                                                    | Mask Bit Info On Off Output 4                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m4                                                                                                                                                    | 20                                                                                                                                                    | Mask Bit Info On Off Output 5                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m5                                                                                                                                                    | 21                                                                                                                                                    | Mask Bit Info On Off Output 6                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m6                                                                                                                                                    | 22                                                                                                                                                    | Mask Bit Info On Off Output 7                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m7                                                                                                                                                    | 23                                                                                                                                                    | Mask Bit Info On Off Output 8                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m8                                                                                                                                                    | 24                                                                                                                                                    | Mask Bit Info On Off Output 9                                                                                                                         | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m9                                                                                                                                                    | 25                                                                                                                                                    | Mask Bit Info On Off Output 10                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m10                                                                                                                                                   | 26                                                                                                                                                    | Mask Bit Info On Off Output 11                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m11                                                                                                                                                   | 27                                                                                                                                                    | Mask Bit Info On Off Output 12                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m12                                                                                                                                                   | 28                                                                                                                                                    | Mask Bit Info On Off Output 13                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m13                                                                                                                                                   | 29                                                                                                                                                    | Mask Bit Info On Off Output 14                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m14                                                                                                                                                   | 30                                                                                                                                                    | Mask Bit Info On Off Output 15                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| m15                                                                                                                                                   | 31                                                                                                                                                    | Mask Bit Info On Off Output 16                                                                                                                        | 0 = output state is not valid 1 = output state is valid                                                                                               |
| If one or more output bits are not used or the output states are not valid then the assigned mask bits of this outputs shall be set to the value = 0. | If one or more output bits are not used or the output states are not valid then the assigned mask bits of this outputs shall be set to the value = 0. | If one or more output bits are not used or the output states are not valid then the assigned mask bits of this outputs shall be set to the value = 0. | If one or more output bits are not used or the output states are not valid then the assigned mask bits of this outputs shall be set to the value = 0. |

<!-- PAGE 64 -->
## Usage requirements

This DPT may only be used for encoding the combined binary output information of a multiple channel binary actuator. It avoids the bus load that is caused by individual single bit state outputs, certainly in case of simultaneous changes (e.g. 'all off').

<!-- image -->

<!-- PAGE 65 -->
## 3.27 Datapoint Type Unicode UTF-8 String A[n]

## 3.27.1 DPT\_UTF-8

Format:

A[n]

N  MSB

A

...

…

1  LSB

00

Encoding: This Datapoint Type shall be used to transmit Unicode strings, whereas the UTF-8 encoding scheme shall be used for Unicode Transformation to data contents for transmission.

The data length for one character is variable from 1 octet to 4 octets. Each character shall be encoded according to Unicode Transformation Format UTF-8:

| Char. number range (hexadecimal)   | UTF-8 octet sequence (binary)       | Remark                                                            |
|------------------------------------|-------------------------------------|-------------------------------------------------------------------|
| U+0000 - U+007F                    | 0xxxxxxx                            | ASCII equivalent range; octet begins with zero                    |
| U+0080 - U+07FF                    | 110xxxxx 10xxxxxx                   | 1 st octet begins with 110, the second octet begins with 10.      |
| U+0800 - U+FFFF                    | 1110xxxx 10xxxxxx 10xxxxxx          | 1 st octet begins with 1110, the following octets begin with 10.  |
| U+10000 - U+10FFFF                 | 11110xxx 10xxxxxx 10xxxxxx 10xxxxxx | 1 st octet begins with 11110, the following octets begin with 10. |

For more information about Unicode please refer to www.unicode.org. The code charts are listed there under http://www.unicode.org/charts/. For more information about UTF-8 please refer to www.ietf.org / http://www.ietf.org/rfc/rfc3629.txt.

Using UTF-8 the data length for a string (multiple characters) is also not fixed , but variable . The string shall be terminated by the NULL- character (00h). No length information shall be transmitted in the APDU  a.

Handling of non-supported lengths:

- -Data Link Layer:
- -Application Layer:
- -Interface Object Server

The implicit array structure of a Property Value of an Interface Object Property can be used to store multiple strings. Every array element shall contain exactly one string. These array elements can have a different length. The APDUs used to read/write these strings shall only contain entire strings; exactly one NULL character shall appear between string elements and at the end of the last string. This means that strings that do not fit in the supported array length shall not be cut off. If a Property Value is read that would lead to an APDU longer than the length supported by the server, the server shall respond with a negative response, i.e. the APDU shall not be limited to the number of elements that does fit it, but instead contain no Property Value data. The client can then read a smaller number of array elements.

Range:

U+000000 … U+10FFFF (2 20 +2 16 )

Unit:

None

- a Length information is implicitly in the frame (by the Data Link Layer)
- b When writing about a Unicode character, it is normal to write "U+" followed by a hexadecimal number indicating the character's code point. For code points in the Basic Multilingual Plane (BMP), four digits are used; for code points outside the BMP, five or six digits are used, as required.

neglect the frame cut to the maximum supported length, keeping the characters at the beginning, i.e. starting with the MSB.

<!-- PAGE 66 -->
| Datapoint Types   | Datapoint Types   | Datapoint Types                      | Datapoint Types                      |
|-------------------|-------------------|--------------------------------------|--------------------------------------|
| ID:               | Name:             | Range                                | Usage:                               |
| 28.001            | DPT_UTF-8         | U+0000 …U+10FFFF (2 20 +2 16 )       | General                              |
|                   | APPLICATIONS :    | TEXT, STRING, VARIABLE LENGTH, UTF-8 | TEXT, STRING, VARIABLE LENGTH, UTF-8 |

## UTF-8

UTF-8 stands for U nicode T ransformation F ormat8 . It is an octet (8 bit) lossless encoding of Unicode characters.

UTF-8 is standardized as RFC 3629 / STD 63 (2003), which establishes UTF-8 as a standard Internet Protocol element.

UTF-8 uses one to four octets per character, depending on the Unicode symbol. Only one octet is needed to encode the 128 US-ASCII characters (Unicode range U+0000 to U+007F). Two octets are needed for Latin letters with diacritics, combining diacritics and for Greek, Cyrillic, Armenian, Hebrew, Arabic, Syriac and Thanna (Unicode range U+0080-U+07FF). Three octets are needed for the rest of the Basic multilingual plane (which contains virtually all characters in common use). Four octets are needed for characters in other planes of Unicode. Four octets may seem like a lot for one character (code point). However, code points outside the Basic Multilingual Plane are generally very rare. Furthermore, UTF-16 (the main alternative to UTF-8) also needs four octets for these code points. Whether UTF-8 or UTF-16 is more efficient depends on the range of code points being used.

In UTF-8, characters from the range U+0000 to U+10FFFF (the UTF-16 accessible range) are encoded using sequences of 1 to 4 octets.  The only octet of a "sequence" of one has the higher-order bit set to 0, the remaining 7 bits being used to encode the character number. In a sequence of n octets, n &gt; 1, the initial octet has the n higher-order bits set to 1, followed by a bit set to 0. The remaining bit(s) of that octet contain bits from the number of the character to be encoded. The following octet(s) all have the higher-order bit set to 1 and the following bit set to 0, leaving 6 bit in each to contain bits from the character to be encoded.

The table below summarizes the format of these different octet types. The letter x indicates bits available for encoding bits of the character number.

| Char. number range (hexadecimal)   | UTF-8 octet sequence (binary)       |
|------------------------------------|-------------------------------------|
| U+0000 - U+007F                    | 0xxxxxxx                            |
| U+0080 - U+07FF                    | 110xxxxx 10xxxxxx                   |
| U+0800 - U+FFFF                    | 1110xxxx 10xxxxxx 10xxxxxx          |
| U+10000 - U+10FFFF                 | 11110xxx 10xxxxxx 10xxxxxx 10xxxxxx |

<!-- PAGE 67 -->
## 3.28 Datapoint Types V64

## 3.28.1 DPTs for electrical energy

|    ID: | Name:                  | Range:                                                            | Unit:   | Resol.:   | Use:   |
|--------|------------------------|-------------------------------------------------------------------|---------|-----------|--------|
| 29.01  | DPT_ActiveEnergy_V64   | -9 223 372 036 854 775 808 Wh to 9 223 372 036 854 775 807 Wh     | Wh      | 1 Wh      | G a    |
| 29.011 | DPT_ApparantEnergy_V64 | -9 223 372 036 854 775 808 VAh to 9 223 372 036 854 775 807 VAh   | VAh     | 1 VAh     | G a    |
| 29.012 | DPT_ReactiveEnergy_V64 | -9 223 372 036 854 775 808 VARh to 9 223 372 036 854 775 807 VARh | VARh    | 1 VARh    | G a    |

<!-- image -->

<!-- PAGE 68 -->
## 3.29 Datapoint Type DPT\_AlarmInfo

<!-- image -->

| Format:     | 6 octet: U 8 N 8 N 8 N 8 B 8 B 8               | 6 octet: U 8 N 8 N 8 N 8 B 8 B 8               | 6 octet: U 8 N 8 N 8 N 8 B 8 B 8               | 6 octet: U 8 N 8 N 8 N 8 B 8 B 8               | 6 octet: U 8 N 8 N 8 N 8 B 8 B 8               |
|-------------|------------------------------------------------|------------------------------------------------|------------------------------------------------|------------------------------------------------|------------------------------------------------|
| octet nr.   | 6 MSB                                          | 5                                              | 4                                              | 3                                              | 2                                              |
| field names | LogNumber                                      | AlarmPriority                                  | Application- Area                              | ErrorClass                                     | Attributes                                     |
| encoding    | UUUUUUUU NNNNNNNN NNNNNNNN NNNNNNNN 0 0 BBBBBB | UUUUUUUU NNNNNNNN NNNNNNNN NNNNNNNN 0 0 BBBBBB | UUUUUUUU NNNNNNNN NNNNNNNN NNNNNNNN 0 0 BBBBBB | UUUUUUUU NNNNNNNN NNNNNNNN NNNNNNNN 0 0 BBBBBB | UUUUUUUU NNNNNNNN NNNNNNNN NNNNNNNN 0 0 BBBBBB |
| octet nr.   | 1 LSB                                          |                                                |                                                |                                                |                                                |
| field names | AlarmStatus- Attributes                        |                                                |                                                |                                                |                                                |
| octet nr.   | 0 0 0 0 0BBB                                   |                                                |                                                |                                                |                                                |
| Encoding:   | binary encoded values                          | binary encoded values                          |                                                |                                                |                                                |
| Unit:       | not applicable                                 |                                                |                                                |                                                |                                                |
| Resol.:     | not applicable                                 |                                                |                                                |                                                |                                                |
| PDT:        | PDT_ALARM_INFO                                 | PDT_ALARM_INFO                                 | (alt: PDT_GENERIC_06)                          | (alt: PDT_GENERIC_06)                          | (alt: PDT_GENERIC_06)                          |

## Datapoint Types

|     ID: | Name:         | Encoding:                  | Encoding:                                                                                                     | Range:     | Use:                          |
|---------|---------------|----------------------------|---------------------------------------------------------------------------------------------------------------|------------|-------------------------------|
| 219.001 | DPT_AlarmInfo | LogNumber: U 8             | Log Number                                                                                                    | [0 …255]   | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | AlarmPriority: N 8         | Alarm Priority See DPT_Priority. 3 priorities 0 = highest priority; for 'no priority', '03h is used (='void') | [0 …2]     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | ApplicationArea: N 8       | Application Area                                                                                              | see Note 4 | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | ErrorClass: N 8            | Error Class                                                                                                   | see Note 5 | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | Attributes: B 8            | attributes:                                                                                                   | Boolean    | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B0: Ack_Sup              | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B1: TimeStamp_Sup        | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B2: AlarmText_Sup        | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B3: ErrorCode_Sup        | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B4 …B7: reserved         | Fixed to 0                                                                                                    | -          | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | AlarmStatusAttributes: B 8 | Alarm Status (attributes)                                                                                     |            | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B0: InAlarm              | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B1: AlarmUnAck           | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B2: Locked               | 0 = False, 1 = True                                                                                           | {0, 1}     | FB´s Alarm Source, Alarm Sink |
| 219.001 | DPT_AlarmInfo | - B3 …B7: reserved         | Fixed to 0                                                                                                    | -          | FB´s Alarm Source, Alarm Sink |

## Note 1

Alarm messages contain an 'Application area' information to allow filtering of alarm messages in subsystems. Coding of 'Application Areas' see Note 4.

## Note 2

Examples of (HVAC) Alarm messages of different companies showed that many alarm informations are company specific and only more neutral 'error classes' can be standardised.

Company specific additional information (if necessary) is possible, e.g., in additional Datapoints. Examples of such additional Datapoints are 'timestamp' and 'AlarmText\_Log' in this specification document.

<!-- PAGE 69 -->
## Note 3

B0 in attributes field ( Ack\_Sup) indicates whether the alarm is a simple error which can never be acknowledged (0) or an alarm with acknowledge and/or 'alarm reset' mechanism (1).

If it is a simple error without acknowledge:

- the alarm source sends 'acknowledged' (bit ' AlarmUnAck ' = 0) as status information in the alarm state attributes.

## Note 4

Coding of 'Application Area' (Enumeration):

| Code a)   | Application Area                      |
|-----------|---------------------------------------|
| 0         | no fault                              |
| 1         | System & functions of common interest |
| 2…9       | reserved                              |
| 10        | HVAC General FB´s                     |
| 11        | HVAC Hot Water Heating                |
| 12        | HVAC Direct Electrical Heating        |
| 13        | HVAC Terminal Units                   |
| 14        | HVAC VAC                              |
| 15 …19    | reserved (HVAC)                       |
| 20        | Lighting                              |
| 21 ..29   | reserved (Lighting)                   |
| 30        | Security                              |
| 31 …39    | reserved (Security)                   |
| 40        | Load Management                       |
| 41 …49    | Reserved (Load Management)            |
| 50        | Shutters & Blinds                     |
| …         | …                                     |
| …255      | not used                              |

Faults in functions of common interest (Functional Blocks according to Part 7/1) shall be mapped to the application area 'System', e.g. a multiple system clock master conflict is a 'configuration fault' (see error class coding in Note 6) within application area 'system'.

KNX Association Working Group Interworking is responsible for definition of additional 'application area' codes.

## Note 5

Responsibility for Definition of 'Error Class' Codes within the Application Areas is in the scope of the KNX Association Application Specification Groups. KNX Association Working Group Interworking is responsible for definition of the 'Error Class' Codes within the Application Area 'System'.

Note 6 of this document contains the error class coding within application area 'system' as a proposal to the HVAC ASG.

Note 7 of this document contains an error class coding within 'HVAC' as a proposal to the HVAC ASG.

<!-- PAGE 70 -->
Note 6- Technical Alarm Error Class Coding within Application Area 'System'

| Code   | Error Class                                               |
|--------|-----------------------------------------------------------|
| 0      | no fault                                                  |
| 1      | general device fault (e.g., RAM, EEPROM, UI, Watchdog, …) |
| 2      | communication fault                                       |
| 3      | configuration fault                                       |
| 4      | HWfault                                                   |
| 5      | SW fault                                                  |
| 6      | not used                                                  |
| …      | not used                                                  |
| 255    | not used                                                  |

Faults in functions of common interest (Functional Blocks according to Part 7/1) should be mapped to the application area 'System', e.g. a multiple system clock master conflict is a 'configuration fault'.

KNX Association Working Group Interworking is responsible for definition of additional error class codes within application area 'system'.

## Examples:

- Detection of 'two devices with same individual address' causes a configuration fault.
- Detection of a 'multiple system clock master conflict' (without automatic resolution) causes a configuration fault.
- Detection of failure of a (formerly present) communication partner causes a communication faul.t
- Timeout detection on the System Clock Signal (heartbeat) causes a communication fault .

Note 7 - Technical Alarm Error Class Coding within 'HVAC' Application Area(s)

| Code   | Error Class                     |
|--------|---------------------------------|
| 0      | no fault                        |
| 1      | sensor fault                    |
| 2      | process fault /controller fault |
| 3      | actuator fault                  |
| 4      | other faults                    |
| 5      | not used                        |
| …      | not used                        |
| 255    | not used                        |

The coding above is a proposal and has to be approved by the HVAC Application Specification Group. The 'HVAC' ASG is also responsible for definition of additional error class codes within 'HVAC' application area(s).

<!-- PAGE 71 -->
## 3.30 Datapoint Type DPT\_SerNum

Encoding:  ManufacturerCode, IncrementedNumber: binary encoded

Range:

ManufacturerCode:

[0 … 65 535]

IncrementedNumber:

[0 … 4 294 967 295]

Unit:

none

Resol.:

not applicable

PDT:

PDT\_GENERIC\_06

|     ID: | Name:      | Range:     | Unit:      | Resol.:    | Use:   |
|---------|------------|------------|------------|------------|--------|
| 221.001 | DPT_SerNum | See above. | See above. | See above. | G      |

<!-- image -->

IncrementedNumber shall be incremented with each BAU.

The owner of the microcontroller shall ensure the global uniqueness of the leading 4 octets within the specific manufacturer's code space.

## 3.31 Datapoint Types 'Unsigned Relative Value'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        |
|-----------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|
| octet nr        | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              |
| field names     | RelValue                 | RelValue                 | Status Command           | Status Command           | Status Command           | Status Command           | Status Command           |
| encoding        | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z |
| PDT:            | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    | Name:                    | Name:                    | Name:                    | Name:                    | Name:                    | Use:                     |
| 202.001         | DPT_RelValue_Z           | DPT_RelValue_Z           | DPT_RelValue_Z           | DPT_RelValue_Z           | DPT_RelValue_Z           | DPT_RelValue_Z           | G                        |
| Data fields     | Data fields              | Description              | Description              | Encoding                 | Unit                     | Resol.                   | Resol.                   |
| RelValue        | RelValue                 | Unsigned relative value  | Unsigned relative value  | U 8                      | %                        | 1%                       | 1%                       |
| Status/Command  | Status/Command           | standard Status/Command  | standard Status/Command  | Z 8                      | none                     | none                     | none                     |

<!-- PAGE 72 -->
## Standard Mode

Datapoint Type 202.001 shall in Standard Mode be encoded as a percentage value without the Z8 field. The actually used DPT depends on the Datapoint and shall be defined in the Datapoint specification in the Functional Block.

Multiple solutions are possible. Solution B) is preferred because there is no mapping of the % value.

## A) DPT\_Scaling (5.001)

Encoding: 0 %…100 %. Full Datapoint Type value: 0 … 255, i.e. 1 % = value 255/100 !

To be used for valve position control in order to be backwards compatible with legacy valves.

## B) DPT\_Percent\_U8 (5.004)

Encoding: 0 %…255 %. Full Datapoint Type value: 0 … 255, i.e. 1 % = value 1.

To be used for % energy demand etc.

## C) DPT\_Value\_Humidity (9.0xx) float F16 encoding

To be used for air humidity only.

## 3.32 Datapoint Types 'Unsigned Counter Value'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        | 2 octets: U 8 Z 8        |
|-----------------|--------------------------|--------------------------|--------------------------|
| octet nr        | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              |
| field names     | CounterValue             | Status Command           |                          |
| encoding        | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU Z Z Z Z Z Z Z Z |
| PDT:            | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    | Name:                    | Use:                     |
| 202.002         | DPT_UCountValue8_Z       | DPT_UCountValue8_Z       | G                        |

| Data fields    | Description             | Encoding   | Unit   | Range   | Resol.   |
|----------------|-------------------------|------------|--------|---------|----------|
| CounterValue   | Unsigned counter value  | U 8        | none   | 0 …255  | 1        |
| Status/Command | standard Status/Command | Z 8        | none   | none    | none     |

## Standard Mode

DPT\_Value\_1\_Ucount (DPT\_ID = 5.010), this is, only the field CounterValue without the Z8 field.

<!-- PAGE 73 -->
## 3.33 Datapoint Types 'Time Period...\_Z'

|     ID: | Name:                   | Range:                           | Unit:   | Resol.:   | Use:   |
|---------|-------------------------|----------------------------------|---------|-----------|--------|
| 203.002 | DPT_TimePeriodMsec_Z    | 0 ms …65 535 ms                  | ms      | 1 ms      | G      |
| 203.003 | DPT_TimePeriod10Msec_Z  | 0 s …655,35 s                    | ms      | 10 ms     | G      |
| 203.004 | DPT_TimePeriod100Msec_Z | 0 s …6553,5 s                    | ms      | 100 ms    | G      |
| 203.005 | DPT_TimePeriodSec_Z     | 0 s …65 535 s ( ≅ 18,2 hours)    | s       | 1 s       | G      |
| 203.006 | DPT_TimePeriodMin_Z     | 0 min …65 535 min ( ≅ 45,5 days) | min     | 1 min     | G      |
| 203.007 | DPT_TimePeriodHrs_Z     | 0 h …65 535 h ( ≅ 7,4 years)     | h       | 1 h       | G      |

<!-- image -->

| Data fields    | Description             |
|----------------|-------------------------|
| TimePeriod     | Unsigned time value     |
| Status/Command | standard Status/Command |

## Standard Mode

DPT\_TimePeriod...  (7.002 ... 7.007), only TimePeriod without Z8 field.

## 3.34 Datapoint Types 'Unsigned Flow Rate l/h'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: U 16 Z 8                   | 3 octets: U 16 Z 8                   |
|-----------------|--------------------------------------|--------------------------------------|
| octet nr        | 3 MSB 2 LSB 1                        | 3 MSB 2 LSB 1                        |
| field names     | FlowRate Status Command              | FlowRate Status Command              |
| encoding        | UUUUUUUU UUUUUUUU Z Z Z Z Z Z Z Z    | UUUUUUUU UUUUUUUU Z Z Z Z Z Z Z Z    |
| Encoding:       | U 16 (Values shall be binary coded). | U 16 (Values shall be binary coded). |
| PDT:            | PDT_GENERIC_03                       | PDT_GENERIC_03                       |
| Datapoint Types | Datapoint Types                      | Datapoint Types                      |
| ID:             | Name:                                | Use:                                 |
| 203.011         | DPT_UFlowRateLiter/h_Z               | G                                    |

<!-- PAGE 74 -->
| Data fields    | Description             | Encoding   | Unit   | Range             | Resol.   |
|----------------|-------------------------|------------|--------|-------------------|----------|
| FlowRate       | flow rate               | U 16       | l/h    | 0 l/h …655,35 l/h | 0,01 l/h |
| Status/Command | standard Status/Command | Z 8        | none   | none              | none     |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'FlowRate' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_Value\_Volume\_Flux (14.077), without Z8 field.

## 3.35 Datapoint Types 'Unsigned Counter Value'

## LTE: compound structure

<!-- image -->

| Data fields    | Description             | Encoding             | Unit   | Range     | Resol.:   |
|----------------|-------------------------|----------------------|--------|-----------|-----------|
| RelValue       | Unsigned counter value  | value binary encoded | none   | 0 …65 535 | 1         |
| Status/Command | standard Status/Command | Z 8                  | none   | none      | none      |

## Standard Mode

DPT\_Value\_2\_Ucount (7.001), only CounterValue without Z8 field.

## 3.36 Datapoint Types 'Unsigned Electric Current μA'

## LTE: compound structure

<!-- image -->

<!-- PAGE 75 -->
| Data fields    | Description             | Encoding   | Unit   | Range           | Resol.   |
|----------------|-------------------------|------------|--------|-----------------|----------|
| ElCurrent      | electric current value  | U 16       | µA     | 0 µA …655,35 μA | 0,01 µA  |
| Status/Command | standard Status/Command | Z 8        | none   | none            | none     |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'ElCurrent' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_Value\_Electric\_Current (DPT\_ID = 14.019), without Z8 field.

## 3.37 Datapoint Types 'Power in kW'

## LTE: compound structure

<!-- image -->

| Data fields    | Description             | Encoding   | Unit   | Range          | Resol.   |
|----------------|-------------------------|------------|--------|----------------|----------|
| Power          | Electrical power        | U 16       | kW     | 0 kW …65535 kW | 1 kW     |
| Status/Command | standard Status/Command | Z 8        | none   | none           | none     |

## Standard Mode

DPT\_Power (DPT\_ID = 9.024, format: F16) shall be used.

<!-- PAGE 76 -->
## 3.38 Datapoint Type 'Atmospheric Pressure with Status/Command'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: U 16 Z 8                | 3 octets: U 16 Z 8                |
|-----------------|-----------------------------------|-----------------------------------|
| octet nr        | 3 MSB 2 LSB 1                     | 3 MSB 2 LSB 1                     |
| field names     | AtmPressure Status Command        | AtmPressure Status Command        |
| encoding        | UUUUUUUU UUUUUUUU Z Z Z Z Z Z Z Z | UUUUUUUU UUUUUUUU Z Z Z Z Z Z Z Z |
| PDT:            | PDT_GENERIC_03                    | PDT_GENERIC_03                    |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Use:                              |
| 203.015         | DPT_AtmPressureAbs_Z              | G                                 |

| Data fields         | Description                              | Encoding   | Unit   | Range                          | Resol.       |
|---------------------|------------------------------------------|------------|--------|--------------------------------|--------------|
| AtmosphericPressure | Atmospheric Pressure absolute value mbar | U 16       | mbar   | 0 mbar to 1200 mbar (and more) | 0,05 mbar *) |
| Status/Command      | standard Status/Command                  | Z 8        | none   | none                           | none         |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'AtmosphericPressure' field (optional feature): see standard Z8 mechanism

## Standard Mode

DPT\_Value\_Pres (9.006), unit Pa; only pressure value without Z8 field

<!-- formula-not-decoded -->

## 3.38.1 Datapoint Type 'DPT\_PercentU16\_Z'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octet: U 16 Z 8   | 3 octet: U 16 Z 8          | 3 octet: U 16 Z 8          | 3 octet: U 16 Z 8   | 3 octet: U 16 Z 8   |
|-----------------|---------------------|----------------------------|----------------------------|---------------------|---------------------|
| Format:         | 3 MSB PercentValue  | 2 LSB PercentValue         | 1 Status                   | 1 Status            | 1 Status            |
| Format:         | UUUUUUUU            | UUUUUUUU                   | ZZZZZZZZ                   | ZZZZZZZZ            | ZZZZZZZZ            |
| Encoding:       | See below           | See below                  | See below                  | See below           | See below           |
| Range:          | See below           | See below                  | See below                  | See below           | See below           |
| Unit:           | See below           | See below                  | See below                  | See below           | See below           |
| Datapoint Types | Datapoint Types     | Datapoint Types            | Datapoint Types            | Datapoint Types     | Datapoint Types     |
| ID:             | ID:                 | Name: Range:               | Name: Range:               | Unit:               | Use:                |
| 203.017         | 203.017             | DPT_PercentU16_Z See below | DPT_PercentU16_Z See below | See below           | FOCI                |

<!-- PAGE 77 -->
| Data fields    | Description             | Unit / Range                         |
|----------------|-------------------------|--------------------------------------|
| PercentValue   |                         | U 16, 0,01 %resolution 0 %to 655,35% |
| Status/Command | standard Status/Command | Z 8                                  |

## Standard Mode

DPT\_Scaling (5.001), percent value with ~04 % resolution; without Z8 field.

## 3.39 Datapoint Types 'Signed Relative Value'

## LTE: compound structure

| Datapoint Types   | Datapoint Types      |      |
|-------------------|----------------------|------|
| ID:               | Name:                | Use: |
| 204.001           | DPT_RelSignedValue_Z | G    |

<!-- image -->

| Data fields    | Description             | Encoding   | Unit   | Range      | Resol.   |
|----------------|-------------------------|------------|--------|------------|----------|
| RelSignedValue | Relative signed value%  | V 8        | %      | -100%…100% | 1%       |
| Status/Command | standard Status/Command | Z 8        | none   | none       | none     |

## Standard Mode

DPT\_Percent\_V8 (6.001); only RelSignedValue without Z8 field.

<!-- PAGE 78 -->
## 3.40 Datapoint Type 'DeltaTime...Z'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 Z 8     | 3 octets: V 16 Z 8                                                                   | 3 octets: V 16 Z 8                                                                   | 3 octets: V 16 Z 8                                                                   | 3 octets: V 16 Z 8                                                                   | 3 octets: V 16 Z 8                                                                   |
|-----------------|------------------------|--------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------|
| octet nr        | octet nr               | 3 MSB 2 LSB 1                                                                        | 3 MSB 2 LSB 1                                                                        | 3 MSB 2 LSB 1                                                                        | 3 MSB 2 LSB 1                                                                        | 3 MSB 2 LSB 1                                                                        |
| field names     | field names            | DeltaTime                                                                            | DeltaTime                                                                            | Status Command                                                                       | Status Command                                                                       | Status Command                                                                       |
| encoding        | encoding               | VVVVVVVV VVVVVVVV Z Z Z Z Z Z Z Z DeltaTime: V 16 Status/Command: Z 8 PDT_GENERIC_03 | VVVVVVVV VVVVVVVV Z Z Z Z Z Z Z Z DeltaTime: V 16 Status/Command: Z 8 PDT_GENERIC_03 | VVVVVVVV VVVVVVVV Z Z Z Z Z Z Z Z DeltaTime: V 16 Status/Command: Z 8 PDT_GENERIC_03 | VVVVVVVV VVVVVVVV Z Z Z Z Z Z Z Z DeltaTime: V 16 Status/Command: Z 8 PDT_GENERIC_03 | VVVVVVVV VVVVVVVV Z Z Z Z Z Z Z Z DeltaTime: V 16 Status/Command: Z 8 PDT_GENERIC_03 |
| Datapoint Types | Datapoint Types        | Datapoint Types                                                                      | Datapoint Types                                                                      | Datapoint Types                                                                      | Datapoint Types                                                                      | Datapoint Types                                                                      |
| ID:             | Name:                  | Name:                                                                                | Range:                                                                               | Unit:                                                                                | Resol.:                                                                              | Use:                                                                                 |
| 205.002         | DPT_DeltaTimeMsec_Z    | DPT_DeltaTimeMsec_Z                                                                  | -32 768 ms …32 767 ms                                                                | ms                                                                                   | 1 ms                                                                                 | G                                                                                    |
| 205.003         | DPT_DeltaTime10Msec_Z  | DPT_DeltaTime10Msec_Z                                                                | -327,68 s …327,67 s                                                                  | ms                                                                                   | 10 ms                                                                                | G                                                                                    |
| 205.004         | DPT_DeltaTime100Msec_Z | DPT_DeltaTime100Msec_Z                                                               | -3 276,8 s …3276,7 s                                                                 | ms                                                                                   | 100 ms                                                                               | G                                                                                    |
| 205.005         | DPT_DeltaTimeSec_Z     | DPT_DeltaTimeSec_Z                                                                   | -32 768 s …32 767 s ( ≅ ± 9,1 hours)                                                 | s                                                                                    | 1 s                                                                                  | G                                                                                    |
| 205.006         | DPT_DeltaTimeMin_Z     | DPT_DeltaTimeMin_Z                                                                   | -32 768 min ... 32 767 min ( ≅ ± 22,7 days)                                          | min                                                                                  | 1 min                                                                                | G                                                                                    |
| 205.007         | DPT_DeltaTimeHrs_Z     | DPT_DeltaTimeHrs_Z                                                                   | -32 768 h ... 32 767 h ( ≅ ± 3,7 years)                                              | h                                                                                    | 1 h                                                                                  | G                                                                                    |

| Data fields    | Description                                        | Unit / Range     |
|----------------|----------------------------------------------------|------------------|
| DeltaTime      | signed delta time value, two's complement encoding | V 16 , see above |
| Status/Command | standard Status/Command                            | Z 8              |

## Standard Mode

DPT\_DeltaTime...(DPT 8.002 ... 8.007), without Z8 field.

## 3.41 Datapoint Type '16 bit Signed Relative Value\_Z'

## LTE: compound structure

| Datapoint Types   | Datapoint Types   |      |
|-------------------|-------------------|------|
| ID:               | Name:             | Use: |
| 205.017           | DPT_Percent_V16_Z | G    |

<!-- image -->

<!-- PAGE 79 -->
| Data fields    | Description                                | Encoding   | Unit   | Range              | Resol.   |
|----------------|--------------------------------------------|------------|--------|--------------------|----------|
| RelSignedValue | Relative signed value with high resolution | V 16       | %      | -327,68%… +327,67% | 0,01%    |
| Status/Command | standard Status/Command                    | Z 8        | none   | none               | none     |

## Standard Mode

DPT\_Percent\_V16 (8.010), without Z8 field.

## 3.42 Datapoint Type DPT\_Version

| Format:         | 2 octet: U 5 U 5 U 6             | 2 octet: U 5 U 5 U 6             | 2 octet: U 5 U 5 U 6             | 2 octet: U 5 U 5 U 6             |
|-----------------|----------------------------------|----------------------------------|----------------------------------|----------------------------------|
| octet nr.       | 2 MSB                            | 2 MSB                            | 1 LSB                            | 1 LSB                            |
| field names     | Magic Number                     | Version Number                   | Revision Number                  | Revision Number                  |
| encoding        | UUUUUUUU UUUUUUUU                | UUUUUUUU UUUUUUUU                | UUUUUUUU UUUUUUUU                | UUUUUUUU UUUUUUUU                |
| Encoding:       | All values binary encoded.       | All values binary encoded.       | All values binary encoded.       | All values binary encoded.       |
| Unit:           | none                             | none                             | none                             | none                             |
| PDT:            | PDT_VERSION(alt: PDT_GENERIC_02) | PDT_VERSION(alt: PDT_GENERIC_02) | PDT_VERSION(alt: PDT_GENERIC_02) | PDT_VERSION(alt: PDT_GENERIC_02) |
| Datapoint Types | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  |
| ID:             | Name:                            | Name:                            | Name:                            | Use:                             |
| 217.001         | DPT_Version                      | DPT_Version                      | DPT_Version                      | G                                |

| Field           | Description                                                                                                                                                                                                                                                                                                                                                                                   | Encoding   | Range   |   Resol.: |
|-----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------|---------|-----------|
| Magic Number    | An increment of the Magic Number means an incompatible change: ⇒ no forward or backwards compatibility. This field of the version information is used for compati- bility checks but it is normally not displayed (invisible). If the Magic Number is incremented the Version Number shall also be 'incremented' (i.e. higher number). Recommendation: Start with 0.                          | U 5        | 0 …31   |         1 |
| Version Number  | Version Number is 'incremented' (i.e. higher number) if a new version has new features. Usage: If the Magic Number is incremented, the Version Number shall be incremented as well. This shall denote an incompatible change. If the Magic Number is not incremented and the Version Number is incremented, this shall denote a backwards compatible extension. Recommendation: Start with 1. | U 5        | 0 …31   |         1 |
| Revision Number | Revision Number is 'incremented' (i.e. higher number) because of minor changes without effects on forward and backward functional compatibility between newer and older version. Recommendation: Start with 0.                                                                                                                                                                                | U 6        | 0 …63   |         1 |

<!-- PAGE 80 -->
DPT\_Version is the standardised encoding format of version information e.g. used for software version, hardware version, data-interface version etc. DPT\_Version supports encoding of Version.Revision information and of a compatibility identifier called 'Magic Number'.

In practice the available encoding range of M.V.R 0.0.0 ... 31.31.63 is sufficient.

## EXAMPLES

| M.V.R. previous version   | M.V.R. new version   | Meaning                                            |
|---------------------------|----------------------|----------------------------------------------------|
| 0.1.0                     | 0.1.1                | minor modification without effect on compatibility |
| 0.1.1                     | 0.2.0                | backwards compatible change                        |
| 0.2.0                     | 1.3.0                | incompatible change                                |

## Encoding of invalid version information

If the version information that is transferred using DPT\_Version is invalid, void or undefined, this shall be indicated by setting the values of each individual field to its maximum encodable value. Invalid version information shall thus be encoded as M.V.R. = 31.31.63.

## Compatibility rules

Table 2 below specifies the compatibility rules.

Table 2 - Compatibility rules

| M   | V   | R         | Compatibility                                                                                                           |
|-----|-----|-----------|-------------------------------------------------------------------------------------------------------------------------|
| =   | =   | =         | compatible version                                                                                                      |
| =   | =   | >         | minor changes without effects on forward and backward functional compatibility between previous and new version         |
| =   | >   | any value | new version has new features but is still backwards compatible to the previous version (all old features are supported) |
| >   | =   | any value | combination is not allowed: in case of change of the magic number also the version number shall be incremented          |
| >   | >   | any value | no forward or backwards compatibility                                                                                   |

## Legend

&gt;

This field has been incremented compared to the previous version.

=

This field did not change compared to the previous version.

## 3.43 Datatype V32Z8

## 3.43.1 Datapoint Type 'Volume in Liter'

## LTE: compound structure

| Datapoint Types   | Datapoint Types   |      |
|-------------------|-------------------|------|
| ID:               | Name:             | Use: |
| 218.001           | DPT_VolumeLiter_Z | G    |

<!-- image -->

<!-- PAGE 81 -->
| Data fields    | Description             | Encodin g   | Unit   | Range                             | Resol.   |
|----------------|-------------------------|-------------|--------|-----------------------------------|----------|
| VolumeLiter    | volume in liter         | V 32        | l      | -2 147 483 648 l… 2 147 483 647 l | 1 l      |
| Status/Command | standard Status/Command | Z 8         | none   | none                              | none     |

## Standard Mode

DPT\_Value\_Volume (14.076), float value without Z8 field.

## 3.43.2 Datapoint Type 'Flow Rate in m3/h\_Z'

## LTE: compound structure

<!-- image -->

| Datapoint Types   | Datapoint Types     |      |
|-------------------|---------------------|------|
| ID:               | Name:               | Use: |
| 218.002           | DPT_FlowRate_m3/h_Z | G    |

| Data fields    | Description                              | Encodin g   | Unit   | Range                                       | Resol.        |
|----------------|------------------------------------------|-------------|--------|---------------------------------------------|---------------|
| FlowRate       | Flow Rate in m 3 /h with high resolution | V 32        | m 3 /h | - 214'748,3648 m 3 /h… +214'748,3647 m 3 /h | 0,0001 m 3 /h |
| Status/Command | standard Status/Command                  | Z 8         | none   | none                                        | none          |

## Standard Mode

DPT\_Value\_Volume\_Flux (14.077), float value without Z8 field.

<!-- PAGE 82 -->
## 3.44 Datatype U16U8

## 3.44.1 Datapoint Type 'Scaling speed'

<!-- image -->

| Format:     | 3 octets: U 16 U 8                  |
|-------------|-------------------------------------|
| octet nr.   | 3 MSB 2 1 LSB                       |
| field names | TimePeriod Percent                  |
| encoding    | UUUUUUUU UUUUUUUU UUUUUUUU          |
| Encoding:   | value of all fields binary encoded. |
| Range::     | See below.                          |
| Unit:       | See below.                          |
| Resol.:     | See below.                          |
| PDT:        | PDT_GENERIC_03                      |

| Datapoint Types                                                                                                                  | Datapoint Types                                                                                                                  | Datapoint Types                                                                                                                  |
|----------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------|
| ID:                                                                                                                              | Name:                                                                                                                            | Use:                                                                                                                             |
| 225.001                                                                                                                          | DPT_ScalingSpeed                                                                                                                 | Lighting a)                                                                                                                      |
| a) This DPT shall only be used in the lighting application and only for the functionality as specified in the FB specifications. | a) This DPT shall only be used in the lighting application and only for the functionality as specified in the FB specifications. | a) This DPT shall only be used in the lighting application and only for the functionality as specified in the FB specifications. |

| Data Fields   | Description                                                                                 | Range      | Unit   | Resol.   |
|---------------|---------------------------------------------------------------------------------------------|------------|--------|----------|
| TimePeriod    | Unsigned time-value for calculating speed. (see also DPT_TimePeriod100Msec; DPT_ID = 7.004) | [1…65 535] | 100 ms | 100 ms   |
| Percent       | Unsigned percent value for calculating speed. (see also DPT_Scaling; DPT_ID = ID 5.001)     | [0,4…100]  | %      | 0,4%     |

## Examples

- a. Only a single Datapoint of type DPT\_ScalingSpeed is used.

The speed for changing the value of a Datapoint of type DPT\_Scaling is constant over the whole range of DPT\_Scaling.

3 MSB

00h

2

28h

1 LSB

FFh

25 %/s

- b. Two Datapoints DP0 and DP1 of type DPT\_ScalingSpeed are used for two different speeds in two subranges:

Rule in the FB:

subrange0:

0 % … DP0.percentvalue

speed in subrange0:

DP0.percentvalue/DP0.timevalue

subrange1:

DP0.percentvalue … DP1.percentvalue

speed in subrange1:

(DP1.percentvalue - DP0.percentvalue) / DP1.timevalue

Encoded value

<!-- PAGE 83 -->
<!-- image -->

| DP0   | DP0   | DP0   |
|-------|-------|-------|
| 3 MSB | 2     | 1 LSB |
| 00h   | 78h   | COh   |

<!-- image -->

## Encoded values

subrange0:

0 % … 75 %

speed0:

6,25 %/s

subrange1:

75 % … 100 %

speed1:

12,5 %/s

| DP1   | DP1   | DP1   |
|-------|-------|-------|
| 3 MSB | 2     | 1 LSB |
| 00h   | 14h   | FFh   |

## 3.44.2 Datapoint Type 'Scaling step time'

<!-- image -->

## Datapoint Types

ID:

Name:

225.002

DPT\_Scaling\_Step\_Time

Use:

General  a)

a) Not allowed for run-time communication. This DPT shall only be used for parameters and diagnostic data or if specified as such in a FB specification.

| Data Fields   | Description                                                                                                                                   | Range     | Unit   | Resol.   |
|---------------|-----------------------------------------------------------------------------------------------------------------------------------------------|-----------|--------|----------|
| TimePeriod    | Unsigned time-value (time needed for changing data point of Type DPT_Scaling by its resolution) (see also DPT_TimePeriodMsec; DPT_ID = 7.002) | [1…65535] | ms     | 1 ms     |
| Percent       | Range in within time-value is valid (see also DPT_Scaling; DPT_ID = ID 5.001)                                                                 | [0,4…100] | %      | 0,4%     |

## Examples

- a. Only a single Datapoint of type DPT\_Scaling\_Step\_Time is used.

The speed for changing the value of a Datapoint of type DPT\_Scaling is constant over the whole range of DPT\_Scaling.

<!-- image -->

15 ms/step

- b. Two Datapoints DP0 and DP1 of type DPT\_Scaling\_Step\_Time are used for two different time values in two subranges:

## Rule in the FB:

subrange0:

0 % … DP0.percentvalue

time per step in subrange0:

DP0.timevalue

subrange1:

DP0.percentvalue … DP1.percentvalue

time per step in subrange1:

DP1.timevalue

Encoded value

<!-- PAGE 84 -->
<!-- image -->

## Encoded values

<!-- image -->

subrange0:

0 % … 75 %

time0:

62 ms/step

subrange1:

75 % … 100 %

time1:

31 ms/step

## 3.44.3 DPT\_TariffNext

<!-- image -->

| Format:         | 3 octets: U 16 U 8         | 3 octets: U 16 U 8         | 3 octets: U 16 U 8         |
|-----------------|----------------------------|----------------------------|----------------------------|
| octet nr        | 3 MSB                      | 2                          | LSB                        |
| field names     | Delay Time Tariff          | Delay Time Tariff          | Delay Time Tariff          |
| encoding        | UUUUUUUU UUUUUUUU UUUUUUUU | UUUUUUUU UUUUUUUU UUUUUUUU | UUUUUUUU UUUUUUUU UUUUUUUU |
| PDT:            | PDT_GENERIC_03             | PDT_GENERIC_03             | PDT_GENERIC_03             |
| Datapoint Types | Datapoint Types            | Datapoint Types            | Datapoint Types            |
| ID:             | Name:                      | Name:                      | Use:                       |
| 225.003         | DPT_TariffNext             | DPT_TariffNext             | G                          |

| Fields     | Description                                               | Enoding                     | Unit   | Unit / Range                                 | Resolution   |
|------------|-----------------------------------------------------------|-----------------------------|--------|----------------------------------------------|--------------|
| Delay Time | Delay time until next change of tariff                    | U 16 , value binary encoded | min    | 0 = undefined delay time 1 min to 65 535 min | 1 min        |
| Tariff     | The next active Tariff after expiration of the delay time | U 8 , value binary encoded  | none   | 0 to 254                                     | 1            |

If the two fields Tariff and Delay Time are cleared (zero) then this shall be interpreted as that the next tariff is unspecified.

<!-- PAGE 85 -->
## 3.45 Datatype V32N8Z8

## 3.45.1 Datapoint Type 'MeteringValue'

<!-- image -->

| Data fields    | Description                                                                                      | Unit / Range                                                                                                                                                                                               |
|----------------|--------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| CountVal       | Counter value 32 bit Signed value Encoding of void value, fault, overridden etc. using Z 8 Field | V 32 , -2 147 483 648 to 2 147 483 647 unit and resolution according to ValInfField                                                                                                                        |
| ValInfField    | Encoding of unit and resolution of the counter value                                             | N 8 , 00h to 7Fh subset of M-Bus VIF table, and the subset of VIFE table for MWh, GJ, MW, GJ/h and dimensionless counter value mapped to: 80h, 81h 88h, 89h A8h, A9h B0h, B1h BAh encoding see table below |
| Status/Command | Standard Status/Command.                                                                         | Z 8                                                                                                                                                                                                        |

<!-- PAGE 86 -->
## ValInfField

This field shall contain the indications about the encoding of unit and resolution of the counter value. A part of the encoding range &lt; 80h is a subset of the primary VIF Table according to the M-Bus specification in EN13757-3 . ValInfField vales ≥ 80h contain the mapping of VIFE range for GWh, GJ, MW, MJ/h and dimensionless counter values.

| coding     | description           | range coding   | range coding   | range         | range         | range         | range         | range         |
|------------|-----------------------|----------------|----------------|---------------|---------------|---------------|---------------|---------------|
| 00000nnn   | energy                | 10 (nnn-3)     | Wh             | 0,001         | Wh            | to            | 10 000        | Wh            |
| 1000000n   | energy                | 10 (n+5)       | Wh             | 0,1           | MWh           | to            | 1             | MWh           |
| 00001nnn   | energy                | 10 (nnn)       | J              | 0,001         | kJ            | to            | 10 000        | kJ            |
| 1000100n   | energy                | 10 (n+8)       | J              | 0,1           | GJ            | to            | 1             | GJ            |
| 00010nnn   | volume                | 10 (nnn-6)     | m 3            | 0,001         | l             | to            | 10 000        | l             |
| 00011nnn   | mass                  | 10 (nnn-3)     | kg             | 0,001         | kg            | to            | 10 000        | kg            |
| 00101nnn   | power                 | 10 (nnn-3)     | W              | 0,001         | W             | to            | 10 000        | W             |
| 1010100n   | power                 | 10 (n+5)       | W              | 0,1           | MW            | to            | 1             | MW            |
| 00110nnn   | power                 | 10 (nnn)       | J/h            | 0,001         | kJ/h          | to            | 10 000        | kJ/h          |
| 1011000n   | power                 | 10 (n+8)       | J/h            | 0,1           | GJ/h          | to            | 1             | GJ/h          |
| 00111nnn   | volume flow           | 10 (nnn-6)     | m 3 /h         | 0,001         | l/h           | to            | 10 000        | l/h           |
| 01000nnn   | volume flow           | 10 (nnn-7)     | m 3 /min       | 0,000         | 1l/min        | to            | 1000          | l/min         |
| 01001nnn   | volume flow           | 10 (nnn-9)     | m 3 /sec       | 0,001         | ml/s          | to            | 10 000        | ml/s          |
| 01010nnn   | mass flow             | 10 (nnn-3)     | kg/h           | 0,001         | kg/h          | to            | 10 000        | kg/h          |
| 01101110   | units for HCA         |                |                | dimensionless | dimensionless | dimensionless | dimensionless | dimensionless |
| 10111010   | dimensionless counter |                |                | dimensionless | dimensionless | dimensionless | dimensionless | dimensionless |
| Others * ) | reserved              |                |                |               |               |               |               |               |

The mapping of VIF/VIFE codes to DPT\_MeteringValue only considers metering data. Other Datapoints in the M-Bus frame that do not represent metering counter values are encoded in the KNX standard system with other standard KNX DPT. The mapping for this is specified in [08].

## Remark

During data conversion from M-Bus to standard KNX Datapoint Types there may be rounding errors or truncations, depending of the original M-Bus data encoding size and resolution.

## M-Bus Device Type

The M-Bus Device Type is not encoded in DPT\_MeteringValue. The information about the device type is usually implicitly contained in the metering Datapoint address (Interface Object Type). In addition the MBus Device Type shall be encoded explicitly via an additional Datapoint in the metering object (e.g. in case of a water meter object to indicate if hot or cold water is measured).

<!-- PAGE 87 -->
## 3.46 Datatypes A8A8A8A8

## 3.46.1 DPT\_Locale\_ASCII

<!-- image -->

## Datapoint Types

|     ID: | Name:            | Encoding:       | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | Range:                                                               | Use:   |
|---------|------------------|-----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------|--------|
| 231.001 | DPT_Locale_ASCII | A 8 A 8 A 8 A 8 | Datapoint Type is used to transmit a locale • Octet 4 and octet 3 Language as in DPT_Language- CodeAlpha2_ASCII (234.001) this is ISO 639-1 alpha-2 • Octet 2 and octet 1 Region as in DPT_RegionCode- Alpha2_ASCII (234.002) this is ISO 3166-1 alpha-2 NOTE 18 'ZZ' shall be used for 'no region'. The length is fixed to 4 octets (2 characters in ASCII for the location/language and 2 characters in ASCII for the location/region). The encoding is not case sensitive. The contents are filled from the most significant octet EXAMPLE 17: de-DE 'German (GERMANY)': 64h 65h 44h 45h EXAMPLE 18: en-GB 'English (UNITED KINGDOM)': 65h 6Eh 47h 42h | Language acc. to ISO 639-1 alpha-2 Region acc. to ISO 3166-1 alpha-2 | G      |

<!-- PAGE 88 -->
## 3.47 Datapoint Types A8A8

## 3.47.1.1 DPT\_LanguageCodeAlpha2\_ASCII

<!-- image -->

| Format:         | 2 octets: A 8 A 8                                                              | 2 octets: A 8 A 8                                                              |
|-----------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|
| octet nr.       | 2 MSB 1 LSB                                                                    |                                                                                |
| field names     | Character 1 Character 2                                                        |                                                                                |
| encoding        | AAAAAAAA AAAAAAAA                                                              | AAAAAAAA AAAAAAAA                                                              |
| Encoding:       | Both Characters shall be ASCII-coded. This coding shall not be case sensitive. | Both Characters shall be ASCII-coded. This coding shall not be case sensitive. |
| Range:          | For every Character: as in DPT_Char_ASCII (4.001)                              | For every Character: as in DPT_Char_ASCII (4.001)                              |
| Unit:           | not applicable                                                                 | not applicable                                                                 |
| Resol.:         | not applicable                                                                 | not applicable                                                                 |
| PDT:            | PDT_GENERIC_02                                                                 | PDT_GENERIC_02                                                                 |
| Datapoint Types | Datapoint Types                                                                | Datapoint Types                                                                |
| ID:             | Name:                                                                          | Use:                                                                           |
| 234.001         | DPT_LanguageCodeAlpha2_ASCII                                                   | G                                                                              |

EXAMPLE 19

German 'de shall be encoded as 6465h.

EXAMPLE 20

English 'en' shall be encoded as 656Eh.

The languages shall be encoded according to ISO 639-1, of which the definitions are given in Table 3.

| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| bm                        | Bambara         |
| bn                        | Bengali         |
| bo                        | Tibetan         |
| br                        | Breton          |
| bs                        | Bosnian         |
| ca                        | Catalan         |
| ce                        | Chechen         |
| ch                        | Chamorro        |
| co                        | Corsican        |
| cr                        | Cree            |
| cs                        | Czech           |
| cu                        | Church Slavic   |
| cv                        | Chuvash         |
| cy                        | Welsh           |
| da                        | Danish          |
| de                        | German          |
| dv                        | Divehi          |

Table 3 - ISO 639-1 language codes

| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| aa                        | Afar            |
| ab                        | Abkhazian       |
| ae                        | Avestan         |
| af                        | Afrikaans       |
| ak                        | Akan            |
| am                        | Amharic         |
| an                        | Aragonese       |
| ar                        | Arabic          |
| as                        | Assamese        |
| av                        | Avaric          |
| ay                        | Aymara          |
| az                        | Azerbaijani     |
| ba                        | Bashkir         |
| be                        | Belarusian      |
| bg                        | Bulgarian       |
| bh                        | Bihari          |
| bi                        | Bislama         |

| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| dz                        | Dzongkha        |
| ee                        | Ewe             |
| el                        | Greek           |
| en                        | English         |
| eo                        | Esperanto       |
| es                        | Spanish         |
| et                        | Estonian        |
| eu                        | Basque          |
| fa                        | Persian         |
| ff                        | Fulah           |
| fi                        | Finnish         |
| fj                        | Fijian          |
| fo                        | Faroese         |
| fr                        | French          |
| fy                        | Western Frisian |
| ga                        | Irish           |
| gd                        | Scottish Gaelic |

<!-- PAGE 89 -->
| ISO 639-1 language code   | Language name                                              |
|---------------------------|------------------------------------------------------------|
| gl                        | Galician                                                   |
| gn                        | Guaraní                                                    |
| gu                        | Gujarati                                                   |
| gv                        | Manx                                                       |
| ha                        | Hausa                                                      |
| he                        | Hebrew                                                     |
| hi                        | Hindi                                                      |
| ho                        | Hiri Motu                                                  |
| hr                        | Croatian                                                   |
| ht                        | Haitian                                                    |
| hu                        | Hungarian                                                  |
| hy                        | Armenian                                                   |
| hz                        | Herero                                                     |
| ia                        | Interlingua (International Auxiliary Language Association) |
| id                        | Indonesian                                                 |
| ie                        | Interlingue                                                |
| ig                        | Igbo                                                       |
| ii                        | Sichuan Yi                                                 |
| ik                        | Inupiaq                                                    |
| io                        | Ido                                                        |
| is                        | Icelandic                                                  |
| it                        | Italian                                                    |
| iu                        | Inuktitut                                                  |
| ja                        | Japanese                                                   |
| jv                        | Javanese                                                   |
| ka                        | Georgian                                                   |
| kg                        | Kongo                                                      |
| ki                        | Kikuyu                                                     |
| kj                        | Kwanyama                                                   |
| kk                        | Kazakh                                                     |
| kl                        | Kalaallisut                                                |
| km                        | Khmer                                                      |
| kn                        | Kannada                                                    |
| ko                        | Korean                                                     |
| kr                        | Kanuri                                                     |
| ks                        | Kashmiri                                                   |
| ku                        | Kurdish                                                    |
| kv                        | Komi                                                       |
| kw                        | Cornish                                                    |

19)  depricated

| ISO 639-1 language code   | Language name     |
|---------------------------|-------------------|
| ky                        | Kirghiz           |
| la                        | Latin             |
| lb                        | Luxembourgish     |
| lg                        | Ganda             |
| li                        | Limburgish        |
| ln                        | Lingala           |
| lo                        | Lao               |
| lt                        | Lithuanian        |
| lu                        | Luba-Katanga      |
| lv                        | Latvian           |
| mg                        | Malagasy          |
| mh                        | Marshallese       |
| mi                        | Māori             |
| mk                        | Macedonian        |
| ml                        | Malayalam         |
| mn                        | Mongolian         |
| mo                        | Moldavian         |
| mr                        | Marathi           |
| ms                        | Malay             |
| mt                        | Maltese           |
| my                        | Burmese           |
| na                        | Nauru             |
| nb                        | Norwegian Bokmål  |
| nd                        | North Ndebele     |
| ne                        | Nepali            |
| ng                        | Ndonga            |
| nl                        | Dutch             |
| nn                        | Norwegian Nynorsk |
| no                        | Norwegian         |
| nr                        | South Ndebele     |
| nv                        | Navajo            |
| ny                        | Chichewa          |
| oc                        | Occitan           |
| oj                        | Ojibwa            |
| om                        | Oromo             |
| or                        | Oriya             |
| os                        | Ossetian          |
| pa                        | Panjabi           |
| pi                        | Pāli              |
| pl                        | Polish            |

| ISO 639-1 language code   | Language name       |
|---------------------------|---------------------|
| ps                        | Pashto              |
| pt                        | Portuguese          |
| qu                        | Quechua             |
| rm                        | Raeto-Romance       |
| rn                        | Kirundi             |
| ro                        | Romanian            |
| ru                        | Russian             |
| rw                        | Kinyarwanda         |
| sa                        | Sanskrit            |
| sc                        | Sardinian           |
| sd                        | Sindhi              |
| se                        | Northern Sami       |
| sg                        | Sango               |
| sh                        | Serbo- Croatian 19) |
| si                        | Sinhalese           |
| sk                        | Slovak              |
| sl                        | Slovenian           |
| sm                        | Samoan              |
| sn                        | Shona               |
| so                        | Somali              |
| sq                        | Albanian            |
| sr                        | Serbian             |
| ss                        | Swati               |
| st                        | Sotho               |
| su                        | Sundanese           |
| sv                        | Swedish             |
| sw                        | Swahili             |
| ta                        | Tamil               |
| te                        | Telugu              |
| tg                        | Tajik               |
| th                        | Thai                |
| ti                        | Tigrinya            |
| tk                        | Turkmen             |
| tl                        | Tagalog             |
| tn                        | Tswana              |
| to                        | Tonga               |
| tr                        | Turkish             |
| ts                        | Tsonga              |
| tt                        | Tatar               |
| tw                        | Twi                 |

<!-- PAGE 90 -->
| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| ug                        | Uighur          |
| uk                        | Ukrainian       |
| ur                        | Urdu            |
| uz                        | Uzbek           |
| ve                        | Venda           |

| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| vi                        | Vietnamese      |
| vo                        | Volapük         |
| wa                        | Walloon         |
| wo                        | Wolof           |
| xh                        | Xhosa           |

## 3.47.2 Datapoint Type DPT\_RegionCodeAlpha2\_ASCII

<!-- image -->

| Format: octet nr field encoding Unit: Resol.:   | 2 octets: A 8 A 8 2 MSB 1 AAAAAAAA                                   | 2 octets: A 8 A 8 2 MSB 1 AAAAAAAA   | 2 octets: A 8 A 8 2 MSB 1 AAAAAAAA   | 2 octets: A 8 A 8 2 MSB 1 AAAAAAAA   | 2 octets: A 8 A 8 2 MSB 1 AAAAAAAA   |
|-------------------------------------------------|----------------------------------------------------------------------|--------------------------------------|--------------------------------------|--------------------------------------|--------------------------------------|
| ID:                                             | PDT_GENERIC_02 Name:                                                 | Encoding:                            | Range:                               | Use:                                 |                                      |
| names PDT: Datapoint 234.002                    | Character 1 None (not applicable) Types DPT_RegionCode- Alpha2_ASCII | Character 2                          | ISO 3166-1 alpha-2                   | G                                    |                                      |

The regions shall be encoded according to ISO 3166-1, of which the definitions are given in Table 4.

<!-- image -->

| ISO 3166-1 region code   | Country name         |
|--------------------------|----------------------|
| AD                       | ANDORRA              |
| AE                       | UNITED ARAB EMIRATES |
| AF                       | AFGHANISTAN          |
| AG                       | ANTIGUA AND BARBUDA  |
| AI                       | ANGUILLA             |
| AL                       | ALBANIA              |
| AM                       | ARMENIA              |
| AN                       | NETHERLANDS ANTILLES |
| AO                       | ANGOLA               |
| AQ                       | ANTARCTICA           |
| AR                       | ARGENTINA            |

| ISO 3166-1 region code   | Country name           |
|--------------------------|------------------------|
| AS                       | AMERICAN SAMOA         |
| AT                       | AUSTRIA                |
| AU                       | AUSTRALIA              |
| AW                       | ARUBA                  |
| AX                       | ÅLAND ISLANDS          |
| AZ                       | AZERBAIJAN             |
| BA                       | BOSNIA AND HERZEGOVINA |
| BB                       | BARBADOS               |
| BD                       | BANGLADESH             |
| BE                       | BELGIUM                |
| BF                       | BURKINA FASO           |

Table 4 - ISO 3166-1 region codes

| ISO 639-1 language code   | Language name   |
|---------------------------|-----------------|
| yi                        | Yiddish         |
| yo                        | Yoruba          |
| za                        | Zhuang          |
| zh                        | Chinese         |
| zu                        | Zulu            |

<!-- PAGE 91 -->
| ISO 3166-1 region code   | Country name                                    |
|--------------------------|-------------------------------------------------|
| BG                       | BULGARIA                                        |
| BH                       | BAHRAIN                                         |
| BI                       | BURUNDI                                         |
| BJ                       | BENIN                                           |
| BL                       | SAINT BARTHÉLEMY                                |
| BM                       | BERMUDA                                         |
| BN                       | BRUNEI DARUSSALAM                               |
| BO                       | BOLIVIA                                         |
| BR                       | BRAZIL                                          |
| BS                       | BAHAMAS                                         |
| BT                       | BHUTAN                                          |
| BV                       | BOUVET ISLAND                                   |
| BW                       | BOTSWANA                                        |
| BY                       | BELARUS                                         |
| BZ                       | BELIZE                                          |
| CA                       | CANADA                                          |
| CC                       | COCOS (KEELING) ISLANDS                         |
| CD                       | CONGO, THE DEMOCRATIC REPUBLIC OF THE           |
| CF                       | CENTRAL AFRICAN REPUBLIC                        |
| CG                       | CONGO                                           |
| CH                       | SWITZERLAND                                     |
| CI                       | CÔTE D'IVOIRE                                   |
| CK                       | COOK ISLANDS                                    |
| CL                       | CHILE                                           |
| CM                       | CAMEROON                                        |
| CN                       | CHINA                                           |
| CO                       | COLOMBIA                                        |
| CR                       | COSTA RICA                                      |
| CS                       | SERBIA AND MONTENEGRO (TRANSITIONALLY RESERVED) |
| CU                       | CUBA                                            |
| CV                       | CAPE VERDE                                      |
| CX                       | CHRISTMAS ISLAND                                |
| CY                       | CYPRUS                                          |
| CZ                       | CZECH REPUBLIC                                  |
| DE                       | GERMANY                                         |
| DJ                       | DJIBOUTI                                        |
| DK                       | DENMARK                                         |
| DM                       | DOMINICA                                        |
| DO                       | DOMINICAN REPUBLIC                              |
| DZ                       | ALGERIA                                         |
| EC                       | ECUADOR                                         |
| EE                       | ESTONIA                                         |

| ISO 3166-1 region code   | Country name                                 |
|--------------------------|----------------------------------------------|
| EG                       | EGYPT                                        |
| EH                       | WESTERN SAHARA                               |
| ER                       | ERITREA                                      |
| ES                       | SPAIN                                        |
| ET                       | ETHIOPIA                                     |
| FI                       | FINLAND                                      |
| FJ                       | FIJI                                         |
| FK                       | FALKLAND ISLANDS (MALVINAS)                  |
| FM                       | MICRONESIA, FEDERATED STATES OF              |
| FO                       | FAROE ISLANDS                                |
| FR                       | FRANCE                                       |
| GA                       | GABON                                        |
| GB                       | UNITED KINGDOM                               |
| GD                       | GRENADA                                      |
| GE                       | GEORGIA                                      |
| GF                       | FRENCH GUIANA                                |
| GG                       | GUERNSEY                                     |
| GH                       | GHANA                                        |
| GI                       | GIBRALTAR                                    |
| GL                       | GREENLAND                                    |
| GM                       | GAMBIA                                       |
| GN                       | GUINEA                                       |
| GP                       | GUADELOUPE                                   |
| GQ                       | EQUATORIAL GUINEA                            |
| GR                       | GREECE                                       |
| GS                       | SOUTH GEORGIA AND THE SOUTH SANDWICH ISLANDS |
| GT                       | GUATEMALA                                    |
| GU                       | GUAM                                         |
| GW                       | GUINEA-BISSAU                                |
| GY                       | GUYANA                                       |
| HK                       | HONG KONG                                    |
| HM                       | HEARD ISLAND AND MCDONALD ISLANDS            |
| HN                       | HONDURAS                                     |
| HR                       | CROATIA                                      |
| HT                       | HAITI                                        |
| HU                       | HUNGARY                                      |
| ID                       | INDONESIA                                    |
| IE                       | IRELAND                                      |
| IL                       | ISRAEL                                       |
| IM                       | ISLE OF MAN                                  |

<!-- PAGE 92 -->
| ISO 3166-1 region code   | Country name                           |
|--------------------------|----------------------------------------|
| IN                       | INDIA                                  |
| IO                       | BRITISH INDIAN OCEAN TERRITORY         |
| IQ                       | IRAQ                                   |
| IR                       | IRAN, ISLAMIC REPUBLIC OF              |
| IS                       | ICELAND                                |
| IT                       | ITALY                                  |
| JE                       | JERSEY                                 |
| JM                       | JAMAICA                                |
| JO                       | JORDAN                                 |
| JP                       | JAPAN                                  |
| JE                       | JERSEY                                 |
| JM                       | JAMAICA                                |
| JO                       | JORDAN                                 |
| JP                       | JAPAN                                  |
| KE                       | KENYA                                  |
| KG                       | KYRGYZSTAN                             |
| KH                       | CAMBODIA                               |
| KI                       | KIRIBATI                               |
| KM                       | COMOROS                                |
| KN                       | SAINT KITTS AND NEVIS                  |
| KP                       | KOREA, DEMOCRATIC PEOPLE'S REPUBLIC OF |
| KR                       | KOREA, REPUBLIC OF                     |
| KW                       | KUWAIT                                 |
| KY                       | CAYMAN ISLANDS                         |
| KZ                       | KAZAKHSTAN                             |
| LA                       | LAO PEOPLE'S DEMOCRATIC REPUBLIC       |
| LB                       | LEBANON                                |
| LC                       | SAINT LUCIA                            |
| LI                       | LIECHTENSTEIN                          |
| LK                       | SRI LANKA                              |
| LR                       | LIBERIA                                |
| LS                       | LESOTHO                                |
| LT                       | LITHUANIA                              |
| LU                       | LUXEMBOURG                             |
| LV                       | LATVIA                                 |
| LY                       | LIBYAN ARAB JAMAHIRIYA                 |
| MA                       | MOROCCO                                |
| MC                       | MONACO                                 |
| MD                       | MOLDOVA, REPUBLIC OF                   |
| ME                       | MONTENEGRO                             |
| MF                       | SAINT MARTIN                           |
| MG                       | MADAGASCAR                             |

| ISO 3166-1 region code   | Country name                               |
|--------------------------|--------------------------------------------|
| MH                       | MARSHALL ISLANDS                           |
| MK                       | MACEDONIA, THE FORMER YUGOSLAV REPUBLIC OF |
| ML                       | MALI                                       |
| MM                       | MYANMAR                                    |
| MN                       | MONGOLIA                                   |
| MO                       | MACAO                                      |
| MP                       | NORTHERN MARIANA ISLANDS                   |
| MQ                       | MARTINIQUE                                 |
| MR                       | MAURITANIA                                 |
| MS                       | MONTSERRAT                                 |
| MT                       | MALTA                                      |
| MU                       | MAURITIUS                                  |
| MV                       | MALDIVES                                   |
| MW                       | MALAWI                                     |
| MX                       | MEXICO                                     |
| MY                       | MALAYSIA                                   |
| MZ                       | MOZAMBIQUE                                 |
| NA                       | NAMIBIA                                    |
| NC                       | NEW CALEDONIA                              |
| NE                       | NIGER                                      |
| NF                       | NORFOLK ISLAND                             |
| NG                       | NIGERIA                                    |
| NI                       | NICARAGUA                                  |
| NL                       | NETHERLANDS                                |
| NO                       | NORWAY                                     |
| NP                       | NEPAL                                      |
| NR                       | NAURU                                      |
| NU                       | NIUE                                       |
| NZ                       | NEW ZEALAND                                |
| OM                       | OMAN                                       |
| PA                       | PANAMA                                     |
| PE                       | PERU                                       |
| PF                       | FRENCH POLYNESIA                           |
| PG                       | PAPUA NEW GUINEA                           |
| PH                       | PHILIPPINES                                |
| PK                       | PAKISTAN                                   |
| PL                       | POLAND                                     |
| PM                       | SAINT PIERRE AND MIQUELON                  |
| PN                       | PITCAIRN                                   |
| PR                       | PUERTO RICO                                |
| PS                       | PALESTINIAN TERRITORY, OCCUPIED            |
| PT                       | PORTUGAL                                   |

<!-- PAGE 93 -->
| ISO 3166-1 region code   | Country name                |
|--------------------------|-----------------------------|
| PW                       | PALAU                       |
| PY                       | PARAGUAY                    |
| QA                       | QATAR                       |
| RE                       | RÉUNION                     |
| RO                       | ROMANIA                     |
| RS                       | SERBIA                      |
| RU                       | RUSSIAN FEDERATION          |
| RW                       | RWANDA                      |
| SA                       | SAUDI ARABIA                |
| SB                       | SOLOMON ISLANDS             |
| SC                       | SEYCHELLES                  |
| SD                       | SUDAN                       |
| SE                       | SWEDEN                      |
| SG                       | SINGAPORE                   |
| SH                       | SAINT HELENA                |
| SI                       | SLOVENIA                    |
| SJ                       | SVALBARD AND JAN MAYEN      |
| SK                       | SLOVAKIA                    |
| SL                       | SIERRA LEONE                |
| SM                       | SAN MARINO                  |
| SN                       | SENEGAL                     |
| SO                       | SOMALIA                     |
| SR                       | SURINAME                    |
| ST                       | SAO TOME AND PRINCIPE       |
| SV                       | EL SALVADOR                 |
| SY                       | SYRIAN ARAB REPUBLIC        |
| SZ                       | SWAZILAND                   |
| TC                       | TURKS AND CAICOS ISLANDS    |
| TD                       | CHAD                        |
| TF                       | FRENCH SOUTHERN TERRITORIES |
| TG                       | TOGO                        |
| TH                       | THAILAND                    |
| TJ                       | TAJIKISTAN                  |
| TK                       | TOKELAU                     |

| ISO 3166-1 region code   | Country name                         |
|--------------------------|--------------------------------------|
| TL                       | TIMOR-LESTE                          |
| TM                       | TURKMENISTAN                         |
| TN                       | TUNISIA                              |
| TO                       | TONGA                                |
| TR                       | TURKEY                               |
| TT                       | TRINIDAD AND TOBAGO                  |
| TV                       | TUVALU                               |
| TW                       | TAIWAN, PROVINCE OF CHINA            |
| TZ                       | TANZANIA, UNITED REPUBLIC OF         |
| UA                       | UKRAINE                              |
| UG                       | UGANDA                               |
| UM                       | UNITED STATES MINOR OUTLYING ISLANDS |
| US                       | UNITED STATES                        |
| UY                       | URUGUAY                              |
| UZ                       | UZBEKISTAN                           |
| VA                       | HOLY SEE (VATICAN CITY STATE)        |
| VC                       | SAINT VINCENT AND THE GRENADINES     |
| VE                       | VENEZUELA                            |
| VG                       | VIRGIN ISLANDS, BRITISH              |
| VI                       | VIRGIN ISLANDS, U.S.                 |
| VN                       | VIET NAM                             |
| VU                       | VANUATU                              |
| WF                       | WALLIS AND FUTUNA                    |
| WS                       | SAMOA                                |
| YE                       | YEMEN                                |
| YT                       | MAYOTTE                              |
| ZA                       | SOUTH AFRICA                         |
| ZM                       | ZAMBIA                               |
| ZW                       | ZIMBABWE                             |
| ZZ                       | No region                            |

<!-- PAGE 94 -->
## 3.48 DPT\_Tariff\_ActiveEnergy

<!-- image -->

## Datapoint Types

ID:

Name:

235.001

DPT\_Tariff\_ActiveEnergy

Use:

G

| Field                                           | Description                                                                    | Description                                                                    | Encoding                                    | Unit                                        | Range                                       | Resol.                                      |
|-------------------------------------------------|--------------------------------------------------------------------------------|--------------------------------------------------------------------------------|---------------------------------------------|---------------------------------------------|---------------------------------------------|---------------------------------------------|
| ActiveElectrical- Energy                        | Active energy measured in the tariff indicated in the field Tariff (13.010)    | Active energy measured in the tariff indicated in the field Tariff (13.010)    | See DPT_ActiveEnergy (DPT_ID = 13.010)      | Wh                                          | [-2 147 483 648… 2 147 483 647] Wh          | 1 Wh                                        |
| Tariff                                          | Tariff associated to the energy indicated in the field ActiveElectricalEnerg y | Tariff associated to the energy indicated in the field ActiveElectricalEnerg y | See DPT_Tariff (DPT_ID = 5.006)             | none                                        | [0 …254]                                    | 1                                           |
| Validity                                        | Bitset used for the validity of other data.                                    | Bitset used for the validity of other data.                                    | Bitset used for the validity of other data. | Bitset used for the validity of other data. | Bitset used for the validity of other data. | Bitset used for the validity of other data. |
| - validity of the Tariff data                   | b 0                                                                            | T                                                                              | 0: valid 1: not valid                       | none                                        | {0, 1}                                      | none                                        |
| - validity of the ActiveElectrical- Energy data | b 1                                                                            | E                                                                              | 0: valid 1: not valid                       | none                                        | {0, 1}                                      | none                                        |
| - reserved                                      | b 2 to b 7                                                                     | reserved                                                                       | shall be 0                                  | none                                        | {0}                                         | none                                        |

<!-- PAGE 95 -->
## 3.49 DPT\_Prioritised\_Mode\_Control

## 3.49.1 Definition

<!-- image -->

| Datapoint Types   | Datapoint Types              |      |
|-------------------|------------------------------|------|
| ID:               | Name:                        | Use: |
| 236.001           | DPT_Prioritised_Mode_Control | G    |

| Field   | Format   | Description              | Encoding                                               | Range   | Unit   |
|---------|----------|--------------------------|--------------------------------------------------------|---------|--------|
| d       | B 1      | deactivation of priority | 0: activation of priority 1: deactivation of priority  | {0,1}   | none   |
| p       | N 3      | priority level           | Value binary encoded. 000b: Level 0 … 111b: Level 7    | [0 …7]  | none   |
| m       | N 4      | mode level               | Value binary encoded. 0000b: Level 0 … 1111b: Level 15 | [0 …15] | none   |

## 3.49.2 Functional description

## Terms and abbreviations

| Abbreviation   | Description             |
|----------------|-------------------------|
| CMU            | Central Management Unit |
| LCU            | Local Control Unit      |
| MDT            | MoDe Threshold          |

## Objective

Up to 8 Central Management Units (CMU) send data encoded according this DPT in order to affect the behaviour of Local Control Units (LCUs). These LCUs may control a wide range of applications.

Examples for LCUs and their affects in behaviour:

- EXAMPLE 1 Lighting control appliances: reducing the max. brightness level

- EXAMPLE 2

Shutter control appliances: moving to a predefined position

- EXAMPLE 3

Room temperature controllers: increasing the temperature setpoint value

## Structure of the DPT

The DPT shall be divided into two parts.

- 1 Fields d and p shall define a priority control between two or more CMUs.
- 2 Field m (mode level) shall define how the behaviour of the LCU shall be affected by the CMU.

<!-- PAGE 96 -->
## Functionality of the fields d and p

These fields are only relevant in the case that more than one CMU exists. For this case the field p defines the priority of a CMU compared to the other CMUs. The field d shall activate and deactivate the priority control.

A priority level p shall be assigned to each CMU via a Parameter or an Interface Object. p = 0 shall be the lowest priority; p = 7 shall be the highest priority.

EXAMPLE 21

Figure 3 - Usage example for DPT\_Prioritised\_Mode\_Control

<!-- image -->

In Figure 3 CMU1 sends the value 0001xxxxb (d = 0, p = 1) to LCU1, LCU2 and LCU3. LCU1 to 3 will react accordingly. After that, CMU2 sends the value 0010xxxxb (d = 0, p = 2) to LCU2, LCU3 and LCU4. Since the priority of CMU2 is higher, LCU2, LCU3 and LCU4 will react accordingly.

It shall be possible to activate (d = 0) and deactivate (d = 1) each priority level. An LCU shall follow the mode level as defined in the highest activated priority level. If the highest activated priority level becomes deactivated, then the LCU shall follow the mode level of the next lower activated priority level.

This implies that an LCU has to store for each supported priority level

- a. the mode level
- b. the activation state.

EXAMPLE 22 (continued from EXAMPLE 21 above)

CMU1 sends the value 0001xxxxb (d = 0, p = 1). LCU1 shall react accordingly while LCU2 and LCU3 shall only store this new information, because they are still under control of CMU2.

Then CMU2 sends the value 1010xxxxb (d = 1, p = 2). LCU2 and LCU3 shall thus return to the behaviour according to the latest information from CMU1. LCU4 shall return to its 'normal' behaviour.

## Functionality of the field m

The mode level m shall define the way in which an LCU shall be affected by a CMU. If the mode level is smaller than a defined 'Mode Threshold' (MDT), the appliance shall be unaffected, i.e. it shall have its 'normal behaviour'.

In the LCU, for each implemented priority level at least one threshold value MDT shall be defined via a Parameter or Group Object or Interface Object or a combination of them.

For each MDT, the behaviour of the LCU shall be defined via one or more Parameters or Group Objects or Interface Objects or a combination of them. Alternatively, the behaviour may be predefined.

The functionality shall be as follows.

- -If the value of the mode level exceeds ( ≥ ) the MDT, then the LCU shall follow the definitions or the predefined behaviour.
- -If the value of the mode level falls below (&lt;) the MDT, then the device shall return to its "normal" behaviour.

<!-- PAGE 97 -->
If more than one MDT is defined, then the LCU shall follow the greatest threshold value being smaller than or equal to the mode level.

Figure 4 - Functionality of m

<!-- image -->

Once the mode level reaches the MDT, the behaviour of the LCU shall be affected according to the definitions.

## Cyclic monitoring (heartbeat)

A CMU shall be able to send the DPT cyclically on the bus. The time period of the cyclic sending shall be set by a parameter.

An LCU may monitor a CMU by a cyclic monitoring of the reception of this DPT. For this, the CMU may be able to update the DPT cyclically on the bus and a 'monitoring period' may be defined in the LCU by a parameter.

As soon as the LCU does not receive an update for longer than the monitoring period the LCU shall assume a failure of the CMU or in the connecting medium. The reaction of the LCU may be implementation specific, while there shall be at least the option in the LCU that it deactivates the priority level that is assigned to the failed CMU.

## Power-Up and Power-Down behaviour

During supply voltage failure ('Power-Down') the behaviour of the LCU and CMU is implementation specific.

On supply voltage recovery ('Power-Up') the LCU may read out the state of the DPT via the bus. This will only work if there is only one CMU present.

In case of more than one CMU, it is recommended, that all CMUs send their values cyclically on the bus in order to update an LCU automatically after Power-Up.

It is recommended that CMU provide the possibility of a sending delay after power up defined by a parameter. This would allow CMUs with higher priority to update the DPT earlier than CMUs with lower priority.

## Further definitions

The mode level 0 is predefined as the 'normal behaviour'. The allowed value range of the MDT shall thus be [1…15].

The implemented number of priority levels in a CMU is implementation specific. In this case, the allowed priority levels shall start from 0 upwards. If an implementation has only one priority level, the priority level shall be set to 0.

<!-- PAGE 98 -->
If an LCU receives a DP with d = 1, then the information of the field mode level m shall have no effect (masked out).

The implemented number of priority levels in an LCU is implementation specific. In this case, the allowed priority levels must start from 0 upwards. If an implementation has only one priority level, the priority level shall be set to 0. If the LCU receives a DP value with a priority level that is not implemented, the received DP value shall be ignored.

If no priority level is activated, the LCU shall work in its 'normal behaviour'.

NOTE 19 The priority level of a CMU should be unique, i.e. two CMUs should not send a DP with the same priority level to the same LCU.

## 3.49.3 Use cases

## 3.49.3.1 First use case

The Central Management Unit (CMU) may monitor the current energy tariff and other information, like power or energy consumption, time, weather, etc., in order realise an optimum building operation.

As soon as the result of the CMUs optimisation algorithm requires a reduction of the power or energy consumption, the value of the mode level is incremented from 0 to 1. Local Control Units of low importance (MDT = 1) can now reduce their consumption by switching off their outputs or manipulating their setpoint values or reducing the variance of operation (or any other action).

The DPT value will be increased further, if further reduction of power/energy consumption becomes necessary.

When decreasing the DPT value, the restrictions will be reduced accordingly.

## 3.49.3.2 Second use case

The CMU may control the reaction on a strategy of escalation in a security or safety application. The value of the DPT corresponds to the escalation level of a security/safety system, so that the building automation is able to react.

Example for escalation levels:

- 0: Normal Operation
- 1: Warning
- 2: Pre-Alarm
- 3: Alarm
- 4: Evacuation
- 5: Emergency shutdown

The priority level of this application is typically or higher than in use case 1.

<!-- PAGE 99 -->
## 3.50 Datapoint Types B2U6

## 3.50.1 DPT\_SceneConfig

Format:

1 octet: B2U6

octet nr.

1

b7

b6

b5

b4

b3

b2

b1

b0

field names

S  SA

SN

encoding

B

B

U6

PDT:

PDT\_GENERIC\_01

<!-- image -->

## Datapoint Types

ID:

Name:

238.001

DPT\_SceneConfig

Use:

FB

| Bit        | Abbr.   | Field name                                                                                                                                                                                                                                                                                                                           | Encoding                                                                                                                                                                                                                                                                                                                             | Range                                                                                                                                                                                                                                                                                                                                | Unit                                                                                                                                                                                                                                                                                                                                 | Resol.                                                                                                                                                                                                                                                                                                                               |
|------------|---------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| b 0 to b 5 | SN      | Scene Number                                                                                                                                                                                                                                                                                                                         | U 6                                                                                                                                                                                                                                                                                                                                  | 0 to 63                                                                                                                                                                                                                                                                                                                              | none                                                                                                                                                                                                                                                                                                                                 | 1                                                                                                                                                                                                                                                                                                                                    |
| b 0 to b 5 | SN      | This shall be the number of the scene for which the DPT-value contains the configuration information.                                                                                                                                                                                                                                | This shall be the number of the scene for which the DPT-value contains the configuration information.                                                                                                                                                                                                                                | This shall be the number of the scene for which the DPT-value contains the configuration information.                                                                                                                                                                                                                                | This shall be the number of the scene for which the DPT-value contains the configuration information.                                                                                                                                                                                                                                | This shall be the number of the scene for which the DPT-value contains the configuration information.                                                                                                                                                                                                                                |
| b 6        | SA      | Scene Activation                                                                                                                                                                                                                                                                                                                     | 0: active 1: inactive                                                                                                                                                                                                                                                                                                                | {0,1}                                                                                                                                                                                                                                                                                                                                | none                                                                                                                                                                                                                                                                                                                                 | n/a                                                                                                                                                                                                                                                                                                                                  |
| b 6        | SA      | The field Scent Activation shall indicate whether the scene with scene number SN is active or not. NOTE 20 Please note the specific encoding of the field S in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_Enable (1.003).                                                     | The field Scent Activation shall indicate whether the scene with scene number SN is active or not. NOTE 20 Please note the specific encoding of the field S in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_Enable (1.003).                                                     | The field Scent Activation shall indicate whether the scene with scene number SN is active or not. NOTE 20 Please note the specific encoding of the field S in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_Enable (1.003).                                                     | The field Scent Activation shall indicate whether the scene with scene number SN is active or not. NOTE 20 Please note the specific encoding of the field S in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_Enable (1.003).                                                     | The field Scent Activation shall indicate whether the scene with scene number SN is active or not. NOTE 20 Please note the specific encoding of the field S in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_Enable (1.003).                                                     |
| b 7        | S       | Storage function                                                                                                                                                                                                                                                                                                                     | 0: enable 1: disable                                                                                                                                                                                                                                                                                                                 | {0,1}                                                                                                                                                                                                                                                                                                                                | none                                                                                                                                                                                                                                                                                                                                 | na                                                                                                                                                                                                                                                                                                                                   |
| b 7        | S       | The field Storage function shall indicate whether the set value(s) for the scene number SN can be modified at runtime through DPT_SceneControl or not. NOTE 21 Please note the specific encoding of the field SA in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_State (1.011). | The field Storage function shall indicate whether the set value(s) for the scene number SN can be modified at runtime through DPT_SceneControl or not. NOTE 21 Please note the specific encoding of the field SA in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_State (1.011). | The field Storage function shall indicate whether the set value(s) for the scene number SN can be modified at runtime through DPT_SceneControl or not. NOTE 21 Please note the specific encoding of the field SA in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_State (1.011). | The field Storage function shall indicate whether the set value(s) for the scene number SN can be modified at runtime through DPT_SceneControl or not. NOTE 21 Please note the specific encoding of the field SA in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_State (1.011). | The field Storage function shall indicate whether the set value(s) for the scene number SN can be modified at runtime through DPT_SceneControl or not. NOTE 21 Please note the specific encoding of the field SA in the specification of the DPT_SceneConfig. This encoding is the inverse coding of the standard DPT_State (1.011). |

<!-- PAGE 100 -->
## 3.51 Datapoint Types U8r7B1

## 3.51.1 DPT\_FlaggedScaling

<!-- image -->

| Bit         | Abbr.   | Field name                                                                                 | Encoding                                                                                   | Range                                                                                      | Unit                                                                                       | Resol.                                                                                     |
|-------------|---------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|
| b 15 to b 8 | none    | Setvalue                                                                                   | U 8                                                                                        | 0 %to 100%                                                                                 | %                                                                                          | ≅ 0,4%                                                                                     |
| b 15 to b 8 |         | This field shall contain the Setvalue for the Channel.                                     | This field shall contain the Setvalue for the Channel.                                     | This field shall contain the Setvalue for the Channel.                                     | This field shall contain the Setvalue for the Channel.                                     | This field shall contain the Setvalue for the Channel.                                     |
| b 7 to b 1  | -       | These fields are reserved and shall be 0.                                                  | These fields are reserved and shall be 0.                                                  | These fields are reserved and shall be 0.                                                  | These fields are reserved and shall be 0.                                                  | These fields are reserved and shall be 0.                                                  |
| b 0         | CA      | Channel Activation                                                                         | 0: Inactive 1: Active                                                                      | {0, 1}                                                                                     | none                                                                                       | n/a                                                                                        |
| b 0         |         | This field shall indicate whether the Channel for which this DPT encodes is active or not. | This field shall indicate whether the Channel for which this DPT encodes is active or not. | This field shall indicate whether the Channel for which this DPT encodes is active or not. | This field shall indicate whether the Channel for which this DPT encodes is active or not. | This field shall indicate whether the Channel for which this DPT encodes is active or not. |

<!-- PAGE 101 -->
## 3.52 Datapoint Types F32F32

## 3.52.1 DPT\_GeographicalLocation

<!-- image -->

## Datapoint Types

|     ID: | Name:                    | Comment:                                                             | Use:   |
|---------|--------------------------|----------------------------------------------------------------------|--------|
| 255.001 | DPT_GeographicalLocation | Geographical location (longitude and latitude) expressed in degrees. | G      |

| Field     | Description           | Encoding   | Range     | Unit   | Resol.:   |
|-----------|-----------------------|------------|-----------|--------|-----------|
| Longitude | Longitude information | F 32       | See F 32. | °      | See F 32. |
| Latitude  | Latitude information  | F 32       | See F 32. | °      | See F 32. |

<!-- PAGE 102 -->
## 3.53 Datapoint Types 'DPT\_DateTime\_Period'

<!-- image -->

| Field           | Description   | Encoding           | Range   | Unit   | Resol.:   |
|-----------------|---------------|--------------------|---------|--------|-----------|
| Start Date Time |               | Same as DPT 19.001 |         | none   | none      |
| Stop Date Time  |               | Same as DPT 19.001 |         | none   | none      |

<!-- PAGE 103 -->
## 3.54 Datapoint Types B1 with Date and Time

| Datapoint Types   | Datapoint Types        | Datapoint Types   |
|-------------------|------------------------|-------------------|
| ID:               | Name:                  | Use:              |
| 265.001           | DPT_DateTime_Switch    | G                 |
| 265.005           | DPT_DateTime_Alarm     | G                 |
| 265.009           | DPT_DateTime_OpenClose | G                 |
| 265.011           | DPT_DateTime_State     | G                 |
| 265.012           | DPT_DateTime_Invert    | G                 |

<!-- image -->

| Field              | Description   | Encoding           | Range   | Unit   | Resol.:   |
|--------------------|---------------|--------------------|---------|--------|-----------|
| Date and Time      |               | Same as DPT 19.001 |         | none   | none      |
| Binary Information |               | Same as DPT 1.xxx  | {0,1}   | none   | none      |

<!-- PAGE 104 -->
## 3.55 Datapoint Types 4 octets Float with Date and Time

<!-- image -->

| Field         | Description   | Encoding           | Range   | Unit   | Resol.:   |
|---------------|---------------|--------------------|---------|--------|-----------|
| Date and Time |               | Same as DPT 19.001 |         | none   | none      |
| Float         |               | Same as DPT 14.xxx |         |        |           |

<!-- PAGE 105 -->
## 3.56 Datapoint Type DPT\_UTF-8 with Date and Time

<!-- image -->

| Field         | Description   | Encoding            | Range   | Unit   | Resol.:   |
|---------------|---------------|---------------------|---------|--------|-----------|
| Date and Time |               | Same as DPT 19.001  |         | none   | none      |
| UTF-8 String  |               | Same as DPT 28.001. |         | none   | none      |

<!-- PAGE 106 -->
## 4 Datapoint Types for HVAC

## 4.1 Simple Datapoint Types with STATUS/COMMAND Z8 field

## 4.1.1 Introduction

This clause gives a general introduction to the subject of extended Datapoint Types used in HVAC applications including a standardised Z8 field with STATUS / COMMAND information besides the main data value.

The Datapoint Types containing a Z8 field always have the structure MZ8. This is, one main value (M) is followed by the Z8 field.

.

Datapoint Types with a Z8 field have the naming format DPT\_.....\_ Z

These Datapoint Types are based on a more object-oriented approach. This is the following.

- If such a Datapoint is accessed using the A\_PropertyValue\_Read -service  20)  the response shall contain the Z8 field that is interpreted as a generic STATUS information that contains attributes of the Datapoint.
- If such a Datapoint is distributed using the service A\_GroupPropertyValue\_InfoReport 20) , the Z8 field shall be interpreted as a generic STATUS information that contains attributes of the Datapoint (same as Response).
- If such a Datapoint is accessed using the services A\_PropertyValue\_Write 20)  or

A\_GroupPropertyValue\_Write 20) , the additional field shall be interpreted as a COMMAND that contains methods to be executed on the Datapoint.

## STATUS - field

For many HVAC objects a status information must be provided in addition to the main value for Readaccess or InfoReport service.

## EXAMPLES

sensor fault ⇒ value is invalid Datapoint is not used by the application (out of service) ⇒ value is invalid sensor value is overridden sensor alarm level is exceeded etc.

This Status information shall be transmitted together with the main value in the same A\_PropertyValue\_-Response-PDU, A\_GroupPropertyValue\_Response-PDU or A\_GroupPropertyValue\_InfoReport-PDU (no different Datapoints or properties) for reasons of data consistency, support of generic Datapoint descriptions and minimised bus load.

The KNX protocol does not offer the possibility to read different Datapoints in the same Application Layer PDU therefore structured DPT are used.

20)   The services A\_PropertyValue\_Read (A\_PropertyValue\_Read-PDU, A\_PropertyValue\_Response-PDU) or the service A\_PropertyValue\_Write (A\_PropertyValue\_Write-PDU) using point-to-point connectionless or connection-oriented communication mode or the LTE services A\_GroupPropertyValue\_Read (A\_GroupPropertyValue\_Read-PDU, A\_GroupPropertyValue\_Response-PDU), A\_GroupPropertyValue\_InfoReport, A\_GroupPropertyValue\_Write.

<!-- PAGE 107 -->
## COMMAND field

On the other hand, execution of specific commands using the Application Layer services A\_PropertyValue\_Write and A\_GroupPropertyValue\_Write to change the status and behaviour of a Datapoint is often required.

EXAMPLES

set Datapoint out of service normal write of a parameter override sensor value acknowledge alarm etc.

This Command shall also be transmitted together with the main value in the same A\_PropertyValue\_Write-PDU or A\_GroupPropertyValue\_Write-PDU (no different Datapoints or properties) for reasons of data consistency, generic Datapoint descriptions and minimal bus load.

The KNX protocol does not offer specific Application Layer services to execute these different write commands. It is also not possible to write different Datapoints in the same Application Layer PDU.

Therefore, additional datatypes are proposed to allow transmission of the Z8 STATUS/COMMAND field in the same PDU.

## 4.1.2 Datatype format

Table 5 summarizes the general structure of new elementary datatypes with STATUS/COMMAND field in data octet 1.

Table 5 - Interpretation of the Z8-field in function of the Application Layer service

| Property Access           | Application Layer Service PDU       | data octet n..2     | data octet 1 Z 8   |
|---------------------------|-------------------------------------|---------------------|--------------------|
| point-to-point addressing | A_PropertyValue_Response-PDU        | elementary datatype | STATUS             |
| point-to-point addressing | A_PropertyValue_Write-PDU           | elementary datatype | COMMAND            |
| LTE                       | A_GroupPropertyValue_InfoReport-PDU | elementary datatype | STATUS             |
| LTE                       | A_GroupPropertyValue_Response-PDU   | elementary datatype | STATUS             |
| LTE                       | A_GroupPropertyValue_Write-PDU      | elementary datatype | COMMAND            |

## Constraint

The Z8 datatype format is not applicable to the Shared Variable model or standard Group Objects because the Shared Variable model does not differentiate between InfoReport and Write service. The A\_GroupValue\_Write service is used for reporting of information (e.g., sensor values) and writing of information (e.g., write an actuator setpoint). Therefore, the interpretation of the Z8 field would be ambiguous.

<!-- PAGE 108 -->
STATUS field : Z8 contains a 8 bit bitset (also following TC247 'Field Level Objects' status) in case of InfoReport or Read/Response service

| Bit #                                                             | Function                                                          | Main value                                                        | Main value                                                        |                                                                                                                                                                                                                                                                                                                                                                                    |
|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|-------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| Bit #                                                             | Function                                                          | Valid                                                             | Invalid                                                           | Remark                                                                                                                                                                                                                                                                                                                                                                             |
| Bit 0                                                             | OutOfService                                                      |                                                                   |                                                                   | Typical usage: - optional sensor is not connected (out of service), sensor data is invalid - configuration parameter is void (function disabled)                                                                                                                                                                                                                                   |
|                                                                   | 0: false                                                          | X*                                                                |                                                                   | Datapoint is accessible and the main value is valid                                                                                                                                                                                                                                                                                                                                |
|                                                                   | 1: true                                                           |                                                                   | X                                                                 | Datapoint is accessible but out of service, i.e., the main value is void and may contain any value. The sender shall support the 'OutOfService' flag if the main value may be out of service. The receiver shall detect that the main value is invalid due to OutOfService condition                                                                                               |
| Bit 1                                                             | Fault                                                             |                                                                   |                                                                   | Typical usage: - sensor value is corrupted due to a hardware problem, data is invalid - a database value is corrupted, e.g., due to loss off backup power, erased EEPROM etc.                                                                                                                                                                                                      |
|                                                                   | 0: false                                                          | X                                                                 |                                                                   | Datapoint main value is valid ⇒ no failure                                                                                                                                                                                                                                                                                                                                         |
|                                                                   | 1: true                                                           |                                                                   | X                                                                 | Datapoint main value is corrupted due to failure. The sender shall support the 'Fault' flag if the main value may be corrupted. The receiver shall detect that the main value is corrupted due to fault condition. The main value field contains failure information instead of the data value if 'Fault' = true: main value failure information = 0 : general fault (unspecified) |
| Bit 2                                                             | Overridden                                                        |                                                                   |                                                                   | Typical usage: - sensor value is temporarily overridden for service - actuator setpoint is temporarily overridden for service                                                                                                                                                                                                                                                      |
|                                                                   | 0: false                                                          | X*                                                                |                                                                   | normal operation of the Datapoint, actual value actual Datapoint value is overridden                                                                                                                                                                                                                                                                                               |
|                                                                   | 1: true                                                           | X*                                                                |                                                                   | Usage: for Datapoints with Alarming                                                                                                                                                                                                                                                                                                                                                |
| Bit 3                                                             | InAlarm 0: false                                                  | X*                                                                |                                                                   | capability only Datapoint not in alarm status                                                                                                                                                                                                                                                                                                                                      |
|                                                                   | 1: true                                                           | X*                                                                |                                                                   | some alarm condition for this Datapoint occurred                                                                                                                                                                                                                                                                                                                                   |
| Bit 4                                                             | AlarmUnAck 0: acknowledged                                        | X*                                                                |                                                                   | Usage: for Datapoints with Alarming capability only alarm is acknowledged by operator                                                                                                                                                                                                                                                                                              |
|                                                                   | 1: unacknowledged                                                 | X*                                                                |                                                                   | alarm is not yet acknowledged by operator                                                                                                                                                                                                                                                                                                                                          |
| Bit 5-7                                                           | reserved                                                          |                                                                   |                                                                   | set to 0,0,0                                                                                                                                                                                                                                                                                                                                                                       |
| X* validity of Datapoint value depends on other STATUS attributes | X* validity of Datapoint value depends on other STATUS attributes | X* validity of Datapoint value depends on other STATUS attributes | X* validity of Datapoint value depends on other STATUS attributes | X* validity of Datapoint value depends on other STATUS attributes                                                                                                                                                                                                                                                                                                                  |

<!-- PAGE 109 -->
## Combination of Status bits

| STATUS Bits   | STATUS Bits   | STATUS Bits   | STATUS Bits         | Main value   | Remarks                                                                                                                                 |
|---------------|---------------|---------------|---------------------|--------------|-----------------------------------------------------------------------------------------------------------------------------------------|
| OutOfService  | Fault         | Overridden    | InAlarm; AlarmUnAck |              |                                                                                                                                         |
| false         | false         | false         | X                   | valid        | Normal case                                                                                                                             |
| false         | false         | true          | X                   | valid        | value is overridden                                                                                                                     |
| false         | true          | false         | X                   | failure info | Datapoint failure, main value contains a failure information                                                                            |
| false         | true          | true          | X                   | ! valid ! *) | Datapoint failure but e.g. a corrupted (sensor-) value is overridden. 'Overridden' has priority over 'Fault'. The main value is valid.  |
| true          | false         | false         | X                   | invalid      | - actual (sensor-) value not available - parameter out of service                                                                       |
| true          | true          | X             | X                   | -----        | illegal combination: if a Datapoint is out of service there is no reason for a 'Fault' because also failure detection is out of service |
| true          | X             | true          | X                   | -----        | illegal combination: if a Datapoint is out of service there is no possibility to override it                                            |

## Remarks

- -Setting of the Status flags ' OutOfService ' and ' Fault ' is mutually exclusive . If a Datapoint is out of service (i.e. void, function disabled), a fault condition cannot arise and vice versa.
- -Currently the flags 'InAlarm' and 'AlarmUnAck' are not used (i.e. 0, 0) in all Datapoints except simple AlarmInfo Datapoint ( ⇒ see FB Technical Alarm) because Alarms are generated at device level but not at Datapoint level. But the STATUS enables Alarm generation and acknowledgement at Datapoint level in future applications.
- -Depending on the features of a property only a subset of STATUS flags may be supported. The other flags are set to 0 (default) ⇒ Features to be defined in the Datapoint description.
- -*) Support of this combination of 'Fault' and 'Overridden' is optional. It is allowed that the override of the Datapoint value automatically clears the 'Fault' attribute, see also clause 4.1.5 ⇒ 'Fault' = false / 'Overridden' = true

After execution of the COMMAND 'Release', the 'Overridden' attribute is cleared and the 'Fault' attribute is set again if the failure still persists.

<!-- PAGE 110 -->
## COMMAND field : Z8 contains a 8 bit enumeration value in case of a write service.

Write

| enum value   | COMMAN D      | Main value   | Main value   | Remark                                                                                                                                                                                                | Typical support in   | Typical support in   | Typical support in   |
|--------------|---------------|--------------|--------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------|----------------------|----------------------|
|              |               | Valid        | don' t care  |                                                                                                                                                                                                       | LTE Write Client 1)  | LTE Write Server 2)  | Property             |
| =0           | NormalWrit e  | X            |              | Typical usage: - normal write of a setpoint, parameter, configuration value - not applicable for sensor values ! → no change of the STATUS flags                                                      | X                    | X                    | X                    |
| =1           | Override      | X            |              | Typical usage: - temporary override of a sensor value for service - temporary override of a actuator setpoint for service → sets STATUS 'Overridden' → may clear STATUS 'Fault' (optional, see above) | -                    | X                    | X                    |
| =2           | Release       |              | X            | Typical usage: together with 'Override'. Undo 'Override', leads to normal operation of the Datapoint using the actual value → resets STATUS 'Overridden'                                              | -                    | X                    | X                    |
| =3           | SetOSV        |              | X            | Typical usage: disable functionality of a Datapoint - configuration parameter is void (function disabled) - sensor is disabled SetOSV ⇒ data object is unused, function disabled                      | -                    | (X)                  | X                    |
| =4           | ResetOSV      | X            |              | Typical usage: together with 'SetOSV' The main value field is valid but may be ignored by the receiver (e.g. sensor) → resets STATUS 'OutOfService'                                                   | -                    | (X)                  | X                    |
| =5           | AlarmAck      |              | X            | Usage: for Datapoints with Alarming capability only Acknowledgement of Alarm STATUS → resets STATUS 'AlarmUnAck'                                                                                      | -                    | -                    | X                    |
| =6           | SetToDefa ult |              | X            | Typical usage: parameters Sets the main value to the default value                                                                                                                                    | -                    | X                    | X                    |
| =7-255       | reserved      |              |              |                                                                                                                                                                                                       |                      |                      |                      |

<!-- PAGE 111 -->
## Remarks

The usage of the Commands ' NormalWrite ' and ' Override '/ 'Release' is usually but not always mutually exclusive . E.g. a parameter may be written but an override of a parameter does not make sense.

EXCEPTION EXAMPLE

The valve setpoint is a LTE write input on the valve. A HVAC controller sends the valve setpoint periodically to the valve using the 'NormalWrite' Command. A tool could execute an override to the setpoint on the valve. The valve uses from then on the override value and not the value from the HVAC controller.

Reception of a COMMAND in the Datapoint server may change the STATUS of the Datapoint in the database. The Command itself is not stored in the database.

COMMAND features except 'NormalWrite' are mainly applicable for properties with Write access in client/server mode with point-to-point addressing.

The Sender (i.e. Datapoint client) using A\_PropertyValue\_Write is normally a (Service-) Tool.

During runtime communication the sender (i.e. a process device) of a LTE A\_GroupPropValue\_Write-PDU will usually have the COMMAND field fixed to 'NormalWrite' (=0) because most other commands have no practical usage for process data communication. A tool will use A\_PropertyValue\_Write and point-to-point addressing, see above.

Depending on the features of a property only a small subset of COMMANDS may be supported in the Datapoint server.

- ⇒ Features to be defined in the Datapoint description.

## 4.1.3 OutOfService mechanism for a parameter

A parameter and the functionality behind the parameter can be disabled using the 'SetOSV' command.

## EXAMPLE

<!-- image -->

- -The parameter is changed using 'NormalWrite' Command.
- -The Command 'ResetOSV' resets the Status 'OutOfService' to false and the main value is written to the parameter.
- -'Override' Command and Status 'Overridden' are not supported on parameter Datapoints.

<!-- PAGE 112 -->
## 4.1.4 OutOfService mechanism for a runtime Datapoint (actual value)

A runtime Datapoint (e.g., a sensor value) and the functionality behind the Datapoint may be automatically disabled by the application program for various reasons (e.g., an optional sensor is not connected). This is indicated by the Status 'OutOfService'.

The Datapoint value may be overridden only if 'OutOfService' = false. If 'OutOfService' = true, the Override feature is inhibited.

EXAMPLE 1

Commands 'SetOSV' and 'Reset OSV' are supported, i.e., the actual value can be set out of service by a tool.

<!-- image -->

no action

EXAMPLE 2 The application program changes the 'OutOfService' Status automatically depending on local application conditions. E.g. an optional sensor is not connected to a HVAC controller ⇒ Status 'OutOfService' = true (and not 'Fault' = true) Property Write Commands 'SetOSV' and 'ResetOSV' sent via bus are not supported on such Datapoints.

<!-- image -->

## 4.1.5 Override mechanism

'Override' is used for a temporary service operation on device level or system level. Usually, sensor values or actuator setpoints may support the override feature.

<!-- image -->

<!-- PAGE 113 -->
NOTE  In case of a sensor failure (STATUS 'Fault') it may be useful to override the sensor value temporarily for service reasons. Execution of the COMMAND 'Override' disconnects the data flow from the sensor to the Datapoint value and the override value is used instead. Since the actual sensor value is no more considered, it is allowed for the implementation of the Datapoint to clear the STATUS 'Fault' when 'Overridden' is set. See also clause 4.1.2

EXAMPLE 1

Override of a sensor value, e.g. the LTE InfoReport sensor output (Datapoint server); local override of the output by a tool using Property Write service (individual addressing).

<!-- image -->

In the state 'Overridden' = true the actual value of the sensor is replaced by the override value, which is distributed in the system using LTE InfoReport service.

In the state 'Overridden' = true the Commands 'SetOSV / 'ResetOSV' have no effect (Override has in this case higher priority).

EXAMPLE 2 Override of a valve setpoint on the valve, i.e., a LTE Write input (Datapoint server) on the valve is overridden from a tool by using LTE Write service or Property Write service.

<!-- image -->

In state 'Overridden' = true the override value is used and the received value (LTE Write service) with Command 'NormalWrite' is ignored.

After the 'Release' Command the actual value of the Datapoint is undefined until the reception of the next 'NormalWrite' LTE Write update (the valve will use either a default value or keeps the override value).

## Override Timeout: 'Overridden' status shall be self clearing based on a timeout ,

because the override condition shall not remain forever if the operator / installer forgets to 'Release' the overridden Datapoint.

The implementation of the timeout is company specific, e.g.

- -individual timeout per Datapoint
- -or automatic 'Release' of all Datapoints in a device at midnight
- -or re-trigger a common timeout for all Datapoints after reception of each 'Override' Command ⇒ timeout executes a 'Release' on all Datapoints.

Power-up condition will normally reset the 'Overridden' attribute (manufacturer specific solution).

<!-- PAGE 114 -->
## 4.1.6 Alarming mechanism

An Alarm at Datapoint level indicates that a serious fault condition occurred or still occurs on the Datapoint.

## EXAMPLES

transient error event (e.g., critical sensor level exceeded)

persistent error state (e.g., sensor fault; corrupted memory value)

Alarms can be acknowledged by an operator (write service to a property). Datapoints with Alarm feature therefore therefore a corresponding 2 bit state machine in the Status field (InAlarm / AlarmUnAck).

## Alarm State Machine

<!-- image -->

NOTE  Currently Alarm messages are provided for the system only on device-level (not on functional or Datapoint level) using the AlarmInfo Datapoint ( ⇒ see FB Technical Alarm). I.e., individual Datapoints except the device alarm Datapoint AlarmInfo do not support this feature.

## 4.2 Datapoint Types B1

|   ID: | Name:         | Encoding: b             | Use:   |
|-------|---------------|-------------------------|--------|
|   1.1 | DPT_Heat/Cool | 0 = cooling 1 = heating | FB     |

<!-- image -->

<!-- PAGE 115 -->
## 4.3 Datapoint Types N8

Format:

1 octet: N8

octet nr.

1

field names

field1

encoding

N  N  N  N  N  N  N  N

Encoding:  Encoding absolute value N = [0 … 255]

Unit:

none

Resol.:

none

PDT:

PDT\_ENUM8

(alt: PDT\_UNSIGNED\_CHAR)

| Datapoint Types   | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |
|-------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ID:               | Name:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | Range:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Use:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
| 20.100            | DPT_FuelType                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | field1 = FuelType 0 = auto 1 = oil 2 = gas 3 = solid state fuel 4 …255 = not used, reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                                | [0 …3]                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | HWH                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 20.101            | DPT_BurnerType                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             | field1 = BurnerType 0 = reserved 1 = 1 stage 2 = 2 stage 3 = modulating 4 …255 = reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                                  | [0 …3]                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | HWH                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |
| 20.102            | DPT_HVACMode                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | field1 = HVACMode 0 = Auto 1 = Comfort 2 = Standby 3 = Economy 4 = Building Protection                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | [0 …4]                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | HVAC                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       |
|                   | NOTE 23 DPT_HVACMode is the same as DPT_HVACMode_Z (201.100), but without Z 8 field. In HVAC Room Controllers in KNX Standard Mode, DPT_HVACMode shall be used to set the HVAC Mode. The HVAC Room controller may have in addition to the DPT_HVACMode individual Datapoints of 1 bit to set the HVAC Mode. (This means that additional HVAC Mode via individual 1 bit DPs is allowed.) For reporting the currently set HVAC Mode by means of a status/diagnostic Datapoint, the HVAC Room controllers shall use DPT_StatusRHCC or possibly DPT_HVACStatus | NOTE 23 DPT_HVACMode is the same as DPT_HVACMode_Z (201.100), but without Z 8 field. In HVAC Room Controllers in KNX Standard Mode, DPT_HVACMode shall be used to set the HVAC Mode. The HVAC Room controller may have in addition to the DPT_HVACMode individual Datapoints of 1 bit to set the HVAC Mode. (This means that additional HVAC Mode via individual 1 bit DPs is allowed.) For reporting the currently set HVAC Mode by means of a status/diagnostic Datapoint, the HVAC Room controllers shall use DPT_StatusRHCC or possibly DPT_HVACStatus | NOTE 23 DPT_HVACMode is the same as DPT_HVACMode_Z (201.100), but without Z 8 field. In HVAC Room Controllers in KNX Standard Mode, DPT_HVACMode shall be used to set the HVAC Mode. The HVAC Room controller may have in addition to the DPT_HVACMode individual Datapoints of 1 bit to set the HVAC Mode. (This means that additional HVAC Mode via individual 1 bit DPs is allowed.) For reporting the currently set HVAC Mode by means of a status/diagnostic Datapoint, the HVAC Room controllers shall use DPT_StatusRHCC or possibly DPT_HVACStatus | NOTE 23 DPT_HVACMode is the same as DPT_HVACMode_Z (201.100), but without Z 8 field. In HVAC Room Controllers in KNX Standard Mode, DPT_HVACMode shall be used to set the HVAC Mode. The HVAC Room controller may have in addition to the DPT_HVACMode individual Datapoints of 1 bit to set the HVAC Mode. (This means that additional HVAC Mode via individual 1 bit DPs is allowed.) For reporting the currently set HVAC Mode by means of a status/diagnostic Datapoint, the HVAC Room controllers shall use DPT_StatusRHCC or possibly DPT_HVACStatus |
| 20.103            | DPT_DHWMode 21)                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                            | field1 = DHWMode 0 = Auto 1 = LegioProtect 2 = Normal 3 = Reduced 4 = Off/FrostProtect 5 …255 = reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                   | [0 …4]                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | HWH                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                        |

<!-- PAGE 116 -->
| Datapoint Types   | Datapoint Types       | Datapoint Types                                                                                                                                                                                                                                                                                                                                              | Datapoint Types   | Datapoint Types   |
|-------------------|-----------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                 | Encoding:                                                                                                                                                                                                                                                                                                                                                    | Range:            | Use:              |
| 20.104            | DPT_LoadPriority      | field1 = LoadPriority 0 = None 1 = Shift load priority 2 = Absolute load priority 3 …255 = reserved                                                                                                                                                                                                                                                          | [0 …2]            | HVAC              |
| 20.105            | DPT_HVACContrMode 22) | field1 = HVACContrMode 0 = Auto 1 = Heat 2 = Morning Warmup 3 = Cool 4 = Night Purge 5 = Precool 6 = Off 7 = Test 8 = Emergency Heat 9 = Fan only 10 = Free Cool 11 = Ice 12 = Maximum Heating Mode 13 = Economic Heat/Cool Mode 14 = Dehumidification 15 = Calibration Mode 16 = Emergency Cool Mode 17 = Emergency Steam Mode 18 …19 = reserved 20 = NoDem | {[0 …17], 20}     | HVAC              |
| 20.106            | DPT_HVACEmergMode 23) | field1 = HVACEmergMode 0 = Normal 1 = EmergPressure 2 = EmergDepressure 3 = EmergPurge 4 = EmergShutdown 5 = EmergFire 6 …255 = reserved                                                                                                                                                                                                                     | [0 …5]            | HVAC              |
| 20.107            | DPT_ChangeoverMode    | field1 = ChangeoverMode 0 = Auto 1 = CoolingOnly 2 = HeatingOnly 3 …255 = reserved                                                                                                                                                                                                                                                                           | [0 …2]            | HVAC              |

<!-- PAGE 117 -->
| Datapoint Types   | Datapoint Types     | Datapoint Types                                                                                                                                                                                                                                                               | Datapoint Types   | Datapoint Types   |
|-------------------|---------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:               | Encoding:                                                                                                                                                                                                                                                                     | Range:            | Use:              |
| 20.108            | DPT_ValveMode       | field1 = ValveMode 0 = reserved 1 = Heat stage A for normal heating 2 = Heat stage B for heating with two stages (A + B) 3 = Cool stage A for normal cooling 4 = Cool stage B for cooling with two stages (A + B) 5 = Heat/Cool for changeover applications 6 …255 = reserved | [1 …5]            | HVAC              |
| 20.109            | DPT_DamperMode      | field1 = DamperMode 0 = reserved 1 = Fresh air, e.g. for fancoils 2 = Supply Air. e.g. for VAV 3 = Discharge Air e.g. for VAV 4 = Extract Air e.g. for VAV 5 …255 = reserved                                                                                                  | [1 …4]            | HVAC              |
| 20.110            | DPT_HeaterMode      | field1 = HeaterMode 0 = reserved 1 = Heat Stage A On/Off 2 = Heat Stage A Proportional 3 = Heat Stage B Proportional 4 …255 = reserved                                                                                                                                        | [1 …3]            | HVAC              |
| 20.111            | DPT_FanMode         | field1 = FanMode 0 = not running 1 = permanently running 2 = running in intervals 3 …255 = reserved                                                                                                                                                                           | [0 …2]            | TU                |
| 20.112            | DPT_MasterSlaveMode | field1 = MasterSlaveMode 0 = autonomous 1 = master 2 = slave 3 …255 = reserved                                                                                                                                                                                                | [0 …2]            | TU                |
| 20.113            | DPT_StatusRoomSetp  | field1 = StatusRoomSetp 0 = normal setpoint 1 = alternative setpoint 2 = building protection setpoint 3 …255 = reserved                                                                                                                                                       | [0 …2]            | TU DEH            |

<!-- PAGE 118 -->
| Datapoint Types                                                                                                                                                                                                                                                                                  | Datapoint Types                                                                                                                                                                                                                                                                                  | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Datapoint Types                                                                                                                                                                                                                                                                                  | Datapoint Types                                                                                                                                                                                                                                                                                  |
|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ID:                                                                                                                                                                                                                                                                                              | Name:                                                                                                                                                                                                                                                                                            | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Range:                                                                                                                                                                                                                                                                                           | Use:                                                                                                                                                                                                                                                                                             |
| 20.114                                                                                                                                                                                                                                                                                           | DPT_Metering_DeviceTyp e                                                                                                                                                                                                                                                                         | field1 = Metering_DeviceType 0 = Other device type b) 1 = Oil meter 2 = Electricity meter 3 = Gas meter 4 = Heat meter 5 = Steam meter 6 = Warm Water meter 7 = Water meter 8 = Heat cost allocator 9 = reserved c) 10 = Cooling Load meter (outlet) 11 = Cooling Load meter (inlet 12 = Heat (inlet) 13 = Heat and Cool 14 = reserved c) 15 = reserved c) 16 to 31 = reserved, unused 32 = breaker (electricity) 33 = valve (gas or water) 34 to 39 = reserved, unused 40 = waste water meter 41 = garbage 42 to 254 = reserved, unused 255 = void device type a) {0, 1, 2, 3, 5, 6, 7, 8, 11, 12, 33, 40, 255} Metering device type is void; i.e. the metering FB | 4, 10, 13, 32, 41,                                                                                                                                                                                                                                                                               | FB                                                                                                                                                                                                                                                                                               |
| a) does not contain meaningful data. b) In the M-Bus specification Metering Device Type = 0 is marked as "Other" device type, used for undefined M-Bus device types. c) In the M-Bus specification these encodings are reserved for very specific Device Types that are not supported in the KNX | a) does not contain meaningful data. b) In the M-Bus specification Metering Device Type = 0 is marked as "Other" device type, used for undefined M-Bus device types. c) In the M-Bus specification these encodings are reserved for very specific Device Types that are not supported in the KNX | a) does not contain meaningful data. b) In the M-Bus specification Metering Device Type = 0 is marked as "Other" device type, used for undefined M-Bus device types. c) In the M-Bus specification these encodings are reserved for very specific Device Types that are not supported in the KNX                                                                                                                                                                                                                                                                                                                                                                    | a) does not contain meaningful data. b) In the M-Bus specification Metering Device Type = 0 is marked as "Other" device type, used for undefined M-Bus device types. c) In the M-Bus specification these encodings are reserved for very specific Device Types that are not supported in the KNX | a) does not contain meaningful data. b) In the M-Bus specification Metering Device Type = 0 is marked as "Other" device type, used for undefined M-Bus device types. c) In the M-Bus specification these encodings are reserved for very specific Device Types that are not supported in the KNX |
| 20.115                                                                                                                                                                                                                                                                                           | DPT_HumDehumMode                                                                                                                                                                                                                                                                                 | field1 = HumDehumMode 0 = inactive 1 = humidification 2 = dehumidification 3 …255 = not used, reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              | [0 …2]                                                                                                                                                                                                                                                                                           | HVAC                                                                                                                                                                                                                                                                                             |
| 20.115                                                                                                                                                                                                                                                                                           | APPLICATIONS THIS DPT SHALL EXCLUSIVELY BE USED IN HVAC APPLICATIONS . THIS DPT CAN BE USED IN GROUP COMMUNICATION IN STANDARD MODE AND IN LTE-MODE.                                                                                                                                             | APPLICATIONS THIS DPT SHALL EXCLUSIVELY BE USED IN HVAC APPLICATIONS . THIS DPT CAN BE USED IN GROUP COMMUNICATION IN STANDARD MODE AND IN LTE-MODE.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | APPLICATIONS THIS DPT SHALL EXCLUSIVELY BE USED IN HVAC APPLICATIONS . THIS DPT CAN BE USED IN GROUP COMMUNICATION IN STANDARD MODE AND IN LTE-MODE.                                                                                                                                             | APPLICATIONS THIS DPT SHALL EXCLUSIVELY BE USED IN HVAC APPLICATIONS . THIS DPT CAN BE USED IN GROUP COMMUNICATION IN STANDARD MODE AND IN LTE-MODE.                                                                                                                                             |
| 20.120                                                                                                                                                                                                                                                                                           | DPT_ADAType                                                                                                                                                                                                                                                                                      | field1 = ADAType 0 = not used, reserved 1 = Air Damper 2 = VAV 3 …255 = not used, reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | [1 …2]                                                                                                                                                                                                                                                                                           | HVAC                                                                                                                                                                                                                                                                                             |
| 20.121                                                                                                                                                                                                                                                                                           | DPT_BackupMode                                                                                                                                                                                                                                                                                   | field1 = BackupMode 0 = Backup Value 1 = Keep Last State 2 …255 = reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          | [0 …1]                                                                                                                                                                                                                                                                                           | HVAC                                                                                                                                                                                                                                                                                             |

<!-- PAGE 119 -->
| Datapoint Types   | Datapoint Types          | Datapoint Types                                                                                         | Datapoint Types   | Datapoint Types   |
|-------------------|--------------------------|---------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                    | Encoding:                                                                                               | Range:            | Use:              |
| 20.122            | DPT_StartSynchronization | field1 = StartSynchronization 0 = Position unchanged 1 = Single close 2 = Single open 3 …255 = reserved | [0 …2]            | HVAC              |

## 4.4 Data Type '8-Bit Set'

## 4.4.1 Datapoint Type 'Forcing Signal'

## LTE: compound structure

| Format:         | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| octet nr.       | 1                                 | 1                                 | 1                                 | 1                                 |
| field names     | Attributes                        | Attributes                        | Attributes                        | Attributes                        |
| encoding        | BBBBBBBB                          | BBBBBBBB                          | BBBBBBBB                          | BBBBBBBB                          |
| Encoding:       | See below.                        | See below.                        | See below.                        | See below.                        |
| Range:          | See below.                        | See below.                        | See below.                        | See below.                        |
| Unit:           | Not applicable.                   | Not applicable.                   | Not applicable.                   | Not applicable.                   |
| Resol.:         | Not applicable.                   | Not applicable.                   | Not applicable.                   | Not applicable.                   |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Encoding:                         | Range:                            | Use:                              |
| 21.100          | DPT_ForceSign                     | See below                         | See below                         | HWH                               |

| Data fields    | Description   | Description                                                                                                                                                                                                                                                                                                          | Range        |
|----------------|---------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------|
| Attributes     | Bit #         |                                                                                                                                                                                                                                                                                                                      | Bitset B 8,  |
| - ForceRequest | 0             | indicates if forced power consumption is necessary (validity of the remaining attributes)                                                                                                                                                                                                                            | true / false |
| - Protection   | 1             | 'Protection' indicates that a critical overheat condition occurs (e.g. too high boiler temp.). The interpretation of the attributes 'DHWNorm', 'DHWLegio', 'RoomHComf' and 'RoomHMax' depends on the type of overheat: the addressed heat consumers shall consume energy                                             | true / false |
| - Oversupply   | 2             | 'Oversupply' indicates that an uncritical overheat condition occurs (e.g., boiler temperature is much higher than requested by heat demand). The interpretation of the attributes 'DHWNorm', 'DHWLegio', 'RoomHComf' and 'RoomHMax' depends on the type of overheat: the addressed heat consumers may consume energy | true / false |

<!-- PAGE 120 -->
| Data fields   | Description   | Description                                                                                                                                                                                                                                                                                                                                                                          | Range        |
|---------------|---------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------|
| Attributes    | Bit #         |                                                                                                                                                                                                                                                                                                                                                                                      | Bitset B 8,  |
| - Overrun     | 3             | indicates that remaining energy is available (e.g. in the boiler after load shutdown). All heat consumers which were active immediately before the overrun condition occurred continue their energy consumption with their last setpoint. This attribute is completely independent from the attributes 'Protection', 'Oversupply', 'DHWNorm', 'DHWLegio', 'RoomHComf' and 'RoomHMax' | true / false |
| - DHWNorm     | 4             | Load DHW to 'Normal' Level in case of overheat: additional info about the type of overheat is contained in the 'Protection' and 'Oversupply' attributes                                                                                                                                                                                                                              | true / false |
| - DHWLegio    | 5             | Load DHW to 'LegioProtect' Level in case of overheat ('Protection' or 'Oversupply')                                                                                                                                                                                                                                                                                                  | true / false |
| - RoomHComf   | 6             | Load Room Heating to 'Comfort' Level in case of overheat ('Protection' or 'Oversupply')                                                                                                                                                                                                                                                                                              | true / false |
| - RoomHMax    | 7             | Load Room Heating with maximum flow temperature in case of overheat ('Protection' or 'Oversupply')                                                                                                                                                                                                                                                                                   | true / false |

Depending on the usage of this DPT in a given Datapoint, some bit-fields may be unused and set to '0' by the sender and will be ignored by the receiver

## Standard Mode

The information of this DPT is not available in Standard Mode.

## 4.4.2 Datapoint Type 'Forcing Signal Cool'

## LTE: compound structure

| Format:         | 1 octet: B 8      | 1 octet: B 8          | 1 octet: B 8          | 1 octet: B 8          |
|-----------------|-------------------|-----------------------|-----------------------|-----------------------|
| octet nr.       | 1                 | 1                     | 1                     | 1                     |
| field names     | Attributes        | Attributes            | Attributes            | Attributes            |
| encoding        | BBBBBBBB          | BBBBBBBB              | BBBBBBBB              | BBBBBBBB              |
| Encoding:       | See below.        | See below.            | See below.            | See below.            |
| Range:          | See below.        | See below.            | See below.            | See below.            |
| Unit:           | Not applicable.   | Not applicable.       | Not applicable.       | Not applicable.       |
| Resol.:         | Not applicable.   | Not applicable.       | Not applicable.       | Not applicable.       |
| PDT:            | PDT_BITSET8       | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types   | Datapoint Types       | Datapoint Types       | Datapoint Types       |
| ID:             | Name:             | Encoding:             | Range:                | Use:                  |
| 21.101          | DPT_ForceSignCool | See below.            | See below.            | VAC                   |

<!-- PAGE 121 -->
| Data fields    | Description   | Description                                                                               | Unit / Range   |
|----------------|---------------|-------------------------------------------------------------------------------------------|----------------|
| Attributes     | Bit #         |                                                                                           | Bitset B 8     |
| - ForceRequest | 0             | indicates if forced power consumption is necessary (validity of the remaining attributes) | true / false   |
| reserved       | 1 to 7        |                                                                                           | default 0      |

## Standard Mode

The information of this DPT is not available in Standard Mode.

## 4.4.3 Datapoint Type 'Room Heating Controller Status'

## LTE: structured DPT

<!-- image -->

| Format:         | 1 octet: B 8    | 1 octet: B 8          | 1 octet: B 8          | 1 octet: B 8          |
|-----------------|-----------------|-----------------------|-----------------------|-----------------------|
| octet nr.       | 1               | 1                     | 1                     | 1                     |
| field names     | Attributes      | Attributes            | Attributes            | Attributes            |
| encoding        | BBBBBBBB        | BBBBBBBB              | BBBBBBBB              | BBBBBBBB              |
| Encoding:       | See below.      | See below.            | See below.            | See below.            |
| Range:          | See below.      | See below.            | See below.            | See below.            |
| Unit:           | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| Resol.:         | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| PDT:            | PDT_BITSET8     | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types | Datapoint Types       | Datapoint Types       | Datapoint Types       |
| ID:             | Name:           | Encoding:             | Range:                | Use:                  |
| 21.102          | DPT_StatusRHC   | See below.            | See below.            | HWH                   |

| Data fields          | Description   | Description                                                                                             | Unit / Range   |
|----------------------|---------------|---------------------------------------------------------------------------------------------------------|----------------|
| Attributes           | Bit #         |                                                                                                         | Bitset B 8     |
| - Fault              | 0             | Room Heating Controller as a failure (mainly for monitoring)                                            | true / false   |
| - StatusECO          | 1             | ECO status; temporary energy saving mode, e.g. due to high room temperature or high outside temperature | true / false   |
| - TempFlowLimit      | 2             | Flow temperature limitation active                                                                      | true / false   |
| - TempReturnLimit    | 3             | Return temperature limitation active                                                                    | true / false   |
| - StatusMorningBoost | 4             | morning boost active                                                                                    | true / false   |
| - StatusStartOptim   | 5             | start optimization active                                                                               | true / false   |
| - StatusStopOptim    | 6             | stop optimization active                                                                                | true / false   |
| - SummerMode         | 7             | room heating is disabled due to local summer/winter mode                                                | true / false   |

Depending on the usage of this DPT in a given Datapoint, some bit-fields may be unused and set to '0' by the sender and will be ignored by the receiver

<!-- PAGE 122 -->
## Standard Mode

Separate Boolean DPs.

## 4.4.4 Datapoint Type 'Solar DHW Controller Status'

## LTE: structured DPT

| Format:         | 1 octet: B 8    | 1 octet: B 8          | 1 octet: B 8          | 1 octet: B 8          |
|-----------------|-----------------|-----------------------|-----------------------|-----------------------|
| octet nr.       | 1               | 1                     | 1                     | 1                     |
| field names     | Attributes      | Attributes            | Attributes            | Attributes            |
| encoding        | 0 0 0 0 0BBB    | 0 0 0 0 0BBB          | 0 0 0 0 0BBB          | 0 0 0 0 0BBB          |
| Encoding:       | See below.      | See below.            | See below.            | See below.            |
| Range:          | See below.      | See below.            | See below.            | See below.            |
| Unit:           | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| Resol.:         | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| PDT:            | PDT_BITSET8     | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types | Datapoint Types       | Datapoint Types       | Datapoint Types       |
| ID:             | Name:           | Encoding:             | Range:                | Use:                  |
| 21.103          | DPT_StatusSDHWC | See below.            | See below.            | DHW control           |

| Data fields           | Description   | Description                                                                      | Unit / Range     |
|-----------------------|---------------|----------------------------------------------------------------------------------|------------------|
| Attributes            | Bit #         |                                                                                  | Bitset B 8       |
| - Fault               | 0             | SDHWC has a failure                                                              | 1 = fault 0 = ok |
| - SDHWLoadActive      | 1             | SDHW load currently active, solar pump is running                                | true / false     |
| - SolarLoadSufficient | 2             | enough solar energy available for DHW load to reach the DHW temperature setpoint | true / false     |
| - reserved            | 3 to 7        |                                                                                  | default 0        |

## Standard Mode

Separate Boolean DPs.

<!-- PAGE 123 -->
## 4.4.5 Datapoint Type 'Fuel Type Set'

## LTE: structured DPT

<!-- image -->

| Format:         | 1 octet: B 8    | 1 octet: B 8          | 1 octet: B 8          | 1 octet: B 8          |
|-----------------|-----------------|-----------------------|-----------------------|-----------------------|
| octet nr.       | 1               | 1                     | 1                     | 1                     |
| field names     | Fuel Type Set   | Fuel Type Set         | Fuel Type Set         | Fuel Type Set         |
| encoding        | 0 0 0 0 0BBB    | 0 0 0 0 0BBB          | 0 0 0 0 0BBB          | 0 0 0 0 0BBB          |
| Encoding:       | See below.      | See below.            | See below.            | See below.            |
| Range:          | See below.      | See below.            | See below.            | See below.            |
| Unit:           | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| Resol.:         | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| PDT:            | PDT_BITSET8     | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types | Datapoint Types       | Datapoint Types       | Datapoint Types       |
| ID:             | Name:           | Encoding:             | Range:                | Use:                  |
| 21.104          | DPT_FuelTypeSet | See below.            | See below.            | HWH                   |

| Data fields   | Description   | Description                | Unit / Range   |
|---------------|---------------|----------------------------|----------------|
| FuelType      | Bit #         |                            | Bitset B 8     |
| - Oil         | 0             | oil fuel supported         | true / false   |
| - Gas         | 1             | gas fuel supported         | true / false   |
| - SolidState  | 2             | solid state fuel supported | true / false   |
| reserved      | 3 to 7        |                            | default 0      |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 124 -->
## 4.4.6 Datapoint Type 'Room Cooling Controller Status'

## LTE: structured DPT

| Format:         | 1 octet: B 8    | 1 octet: B 8          | 1 octet: B 8          | 1 octet: B 8          |
|-----------------|-----------------|-----------------------|-----------------------|-----------------------|
| octet nr.       | 1               | 1                     | 1                     | 1                     |
| field names     | Attributes      | Attributes            | Attributes            | Attributes            |
| encoding        | 0 0 0 0 0 0 0 B | 0 0 0 0 0 0 0 B       | 0 0 0 0 0 0 0 B       | 0 0 0 0 0 0 0 B       |
| Encoding:       | See below.      | See below.            | See below.            | See below.            |
| Range:          | See below.      | See below.            | See below.            | See below.            |
| Unit:           | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| Resol.:         | Not applicable. | Not applicable.       | Not applicable.       | Not applicable.       |
| PDT:            | PDT_BITSET8     | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) | (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types | Datapoint Types       | Datapoint Types       | Datapoint Types       |
| ID:             | Name:           | Encoding:             | Range:                | Use:                  |
| 21.105          | DPT_StatusRCC   | See below.            | See below.            | VAC                   |

| Data fields   | Description   | Description                                                   | Unit / Range   |
|---------------|---------------|---------------------------------------------------------------|----------------|
| Attributes    | Bit #         |                                                               | Bitset B 8     |
| Fault         | 0             | Room Cooling Controller has a failure (mainly for monitoring) | true / false   |
| reserved      | 1 to 7        | for features implemented in the future                        | default 0      |

## Standard Mode

Separate Boolean DPs.

<!-- PAGE 125 -->
## 4.4.7 Datapoint Type 'Ventilation Controller Status'

## LTE: structured DPT

| Format:     | 1 octet: B 8    | 1 octet: B 8          |
|-------------|-----------------|-----------------------|
| octet nr.   | 1               | 1                     |
| field names | Attributes      | Attributes            |
| encoding    | 0 0 0 0BBBB     | 0 0 0 0BBBB           |
| Encoding:   | See below.      | See below.            |
| Range:      | See below.      | See below.            |
| Unit:       | Not applicable. | Not applicable.       |
| Resol.:     | Not applicable. | Not applicable.       |
| PDT:        | PDT_BITSET8     | (alt: PDT_GENERIC_01) |

| Datapoint Types   | Datapoint Types   |           |           |      |
|-------------------|-------------------|-----------|-----------|------|
| ID:               | Name:             | Encoding: | Range:    | Use: |
| 21.106            | DPT_StatusAHU     | See below | See below | VAC  |

| Data fields   | Description   | Description                                                  | Unit / Range   |
|---------------|---------------|--------------------------------------------------------------|----------------|
| Attributes    | Bit #         |                                                              | Bitset B 8     |
| - Fault       | 0             | Ventilation Controller has a failure (mainly for monitoring) | true / false   |
| - FanActive   | 1             | Supply and / or exhaust air fans are operating               | true / false   |
| - Heat        | 2             | Ventilation Controller is in heating mode                    | true / false   |
| - Cool        | 3             | Ventilation Controller is in cooling mode                    | true / false   |
| reserved      | 4 to 7        | for features implemented in the future                       | default 0      |

## Standard Mode

Separate Boolean DPs.

<!-- PAGE 126 -->
## 4.5 Data Type '16-Bit Set'

## 4.5.1 Datapoint Type 'DHW Controller Status'

## LTE: compound structure

| Format:         | 2 octets: B 16           | 2 octets: B 16           | 2 octets: B 16           | 2 octets: B 16           |
|-----------------|--------------------------|--------------------------|--------------------------|--------------------------|
| octet nr.       | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              | 2 MSB 1 LSB              |
| field names     | Attributes               | Attributes               | Attributes               | Attributes               |
| encoding        | 0 0 0 0 0 0 0 B BBBBBBBB | 0 0 0 0 0 0 0 B BBBBBBBB | 0 0 0 0 0 0 0 B BBBBBBBB | 0 0 0 0 0 0 0 B BBBBBBBB |
| Encoding:       | Encoding:                | Encoding:                | Encoding:                | Encoding:                |
| Range: Unit:    | Not applicable.          | Not applicable.          | Not applicable.          | Not applicable.          |
| Resol.:         | Not applicable.          | Not applicable.          | Not applicable.          | Not applicable.          |
| PDT:            | PDT_BITSET16 (alt:       | PDT_BITSET16 (alt:       | PDT_GENERIC_02)          | PDT_GENERIC_02)          |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    | Encoding:                | Range:                   | Use:                     |
| 22.100          | DPT_StatusDHWC           | See below                | See below                | DHW control              |

| Data fields             | Description   | Description                                                                  | Unit / Range   |
|-------------------------|---------------|------------------------------------------------------------------------------|----------------|
| Attributes              | Bit #         |                                                                              | Bitset B 16    |
| Fault                   | 0             | DHWC has a failure                                                           | true / false   |
| DHWLoadActive           | 1             | DHW load currently active                                                    | true / false   |
| LegioProtActive         | 2             | legionella protection procedure active (load & hold)                         | true / false   |
| DHWPushActive           | 3             | true during DHW load triggered by a 'DHWPush' command                        | true / false   |
| OtherEnergySourceActive | 4             | load by DHWC is disabled due to other active energy source (e.g. electrical) | true / false   |
| SolarEnergyOnly         | 5             | load by DHWC is disabled due to sufficient solar energy                      | true / false   |
| SolarEnergySupport      | 6             | DHW load is partly done by solar energy                                      | true / false   |
| TempOptimShiftActive    | 7             | actual DHW temp setpoint is influenced by TempDHWSetpOptimShift ≠ 0          | true / false   |
| reserved                | 8 to 15       | reserved                                                                     | default 0      |

## Standard Mode

Separate Boolean DPs.

<!-- PAGE 127 -->
## 4.5.2 Datapoint Type 'RHCC Status'

## LTE

Not available.

## Standard Mode

<!-- image -->

| Data fields   | Data fields         | Description                                                                                                                                                                                                                                                                                                                          | Sup   | Encoding           |
|---------------|---------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|--------------------|
| Bit #         | Attributes          |                                                                                                                                                                                                                                                                                                                                      |       | Bitset B 16        |
| 0             | Fault               | Room Temperature Controller has a failure. This is a status information, mainly for monitoring.                                                                                                                                                                                                                                      | M     | 0 = false 1 = true |
| 1             | StatusEcoH          | ECO status of the room heating temperature controller; If true, the heating controller is temporary in energy saving mode and there is no heat demand although the controller is in heating mode (HeatCoolMode=heating) e.g. due to high room temperature because of internal or solar heat gains or due to high outside temperature | O     | 0 = false 1 = true |
| 2             | TempFlowLimit       | Flow temperature limitation is active. E.g., max. flow temperature limitation for floor heating protection                                                                                                                                                                                                                           | O     | 0 = false 1 = true |
| 3             | TempReturnLimit     | Return temperature limitation is active e.g., min return temperature is maintained for boiler protection                                                                                                                                                                                                                             | O     | 0 = false 1 = true |
| 4             | StatusMorningBoostH | Heating morning boost is active, plant is operated at maximum heating output                                                                                                                                                                                                                                                         | O     | 0 = false 1 = true |
| 5             | StatusStartOptim    | optimum early start control in the morning is active in order to reach the comfort setpoint according to schedule                                                                                                                                                                                                                    | O     | 0 = false 1 = true |
| 6             | StatusStopOptim     | optimum early shutdown control in the evenig is active in order to maintain the comfort setpoint until the end of the comfort schedule period                                                                                                                                                                                        | O     | 0 = false 1 = true |

<!-- PAGE 128 -->
| Data fields   | Data fields     | Description                                                                                                                                                                                                                                                                                                                                | Sup   | Encoding                |
|---------------|-----------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------|-------------------------|
| Bit #         | Attributes      |                                                                                                                                                                                                                                                                                                                                            |       | Bitset B 16             |
| 7             | HeatingDisabled | room heating is disabled due to local summer/winter mode. E.g., heating is disabled if - the attenuated outside temperature is above a threshold - current date is in programmed summer-period                                                                                                                                             | O     | 0 = false 1 = true      |
| 8             | HeatCoolMode    | HeatCoolMode of the controller default: heating                                                                                                                                                                                                                                                                                            | M     | 0 = cooling 1 = heating |
| 9             | StatusEcoC      | ECO status of the room cooling temperature controller; If true, the cooling controller is temporary in energy saving mode and there is no cooling demand although the controller is in cooling mode (HeatCoolMode=cooling) e.g. due to energy savings regulations cooling is not allowed if the room temperature is below a defined limit. | O     | 0 = false 1 = true      |
| 10            | StatusPreCool   | Pre cooling mode in the morning, , plant is operated at maximum cooling output                                                                                                                                                                                                                                                             | O     | 0 = false 1 = true      |
| 11            | CoolingDisabled | Cooling is disabled due to (examples) - calendar regulations: current date is out of cooling period - the attenuated outside temperature is below a threshold                                                                                                                                                                              | O     | 0 = false 1 = true      |
| 12            | DewPointStatus  | DewPointStatus of the controller                                                                                                                                                                                                                                                                                                           | O     | 0 = no alarm 1 = alarm  |
| 13            | FrostAlarm      | Frost alarm status of the controller: in alarm if the room temperature drops below a critical threshold                                                                                                                                                                                                                                    | O     | 0 = no alarm 1 = alarm  |
| 14            | OverheatAlarm   | Overheat alarm status of the controller: in alarm if the room temperature exceeds a critical threshold                                                                                                                                                                                                                                     | O     | 0 = no alarm 1 = alarm  |
| 15            | reserved        |                                                                                                                                                                                                                                                                                                                                            | --    | default 0               |

## Usage requirements

DPT\_StatusRHCC shall be used by an HVAC Room controller to report the currently set HVAC Mode by means of a status/diagnostic Datapoint.

NOTE 24 An alternative coding is allowed to report the currently set HVAC Mode. For the description and the usage conditions, please refer to the description of DPT\_HVACStatus in Annex A.

## Encoding

Most of the status fields are optional. The coding of the optional fields is defined so that the default value '0' represents the normal case and '1' represents the exception. Displays will usually only indicate the exception but not the normal case. Therefore, depending on the usage of this DPT in a given Datapoint, some bit-fields may be unused and set to '0' by the sender and will be ignored by the receiver.

## Remarks

- -DPT\_StatusRHCC is derived from DPT\_StatusRHC (21.102) and the 'Eberle Status Octet' and extended by some additional attributes
- -DPT\_StatusRHC is extended to 16 bit and the information of DPT\_StatusRHC is a subset of DPT\_StatusRHCC
- -Except HVAC mode information, all relevant attributes of the 'Eberle Status Octet' are included
- -The actual HVAC mode of the controller is encoded as enum value in a separate Datapoint.

<!-- PAGE 129 -->
- -The cooling control sequence of the controller is active if
- HeatCoolMode = cooling
- CoolingDisabled = false
- -The heating control sequence of the controller is active if
- HeatCoolMode = heating
- HeatingDisabled = false
- -The controller is neither heating nor cooling if
- HeatCoolMode = don't care
- CoolingDisabled = true
- HeatingDisabled = true

## 4.6 Datapoint Types N2

Format:

2 bit: N2

octet nr field names

encoding

Unit:

Resol.:

s

N  N

None

(not applicable)

PDT:

PDT\_ENUM8 (alt: PDT\_UNSIGNED\_CHAR)

## Datapoint Types

|    ID: | Name:              | Range:    | Use:   | Encoding:                                                                                    |
|--------|--------------------|-----------|--------|----------------------------------------------------------------------------------------------|
| 23.102 | DPT_HVAC_PB_Action | [00b…11b] | FB     | s 00b = Comfort/Economy 01b = Comfort/Nothing 10b = Economy/Nothing 11b = Building prot/Auto |

1

<!-- PAGE 130 -->
## 4.7 Datapoint Types N3

## 4.7.1 Datapoint Type DPT\_PB\_Action\_HVAC\_Extended

<!-- image -->

Format:

3 bit: N3

octet nr

1

field names

s

encoding

N  N  N

Unit:

None

Resol.:

(not applicable)

PDT:

PDT\_ENUM8 (alt: PDT\_UNSIGNED\_CHAR)

## Datapoint Types

ID:

Name:

Range:

Use:

Encoding:

31.101

Name:

DPT\_PB\_Action\_HVAC\_Extended

Range:

[000b to 111b]

Use:

CH\_PB\_HVAC\_Mode\_1

Encoding:

s

## This DPT shall not be used for runtime communication.

This DPT shall only be used for encoding Parameter values in CH\_PB\_HVAC\_Mode\_1. For the proper interpretation, please refer to the specification of this Channel in the E-Mode specifications.

This DPT allows designing a switch to control the HVAC Mode with an Output 'HVAC Mode' (DPT\_HVACMode, 20.102). This DPT\_PB\_Action\_HVAC\_Extended encodes a parameter value to configure which HVAC Mode shall be activated on press of the switch and which HVAC Mode shall be activated on release of the switch.

| Value of DPT_PB_Action_- HVAC_Extended   | Value transmitted on the Output HVAC Mode when the switch is   | Value transmitted on the Output HVAC Mode when the switch is   |
|------------------------------------------|----------------------------------------------------------------|----------------------------------------------------------------|
| Value of DPT_PB_Action_- HVAC_Extended   | pressed                                                        | released                                                       |
| 000b                                     | Comfort                                                        | Economy                                                        |
| 001b                                     | Comfort                                                        | (no transmission)                                              |
| 010b                                     | Economy                                                        | (no transmission)                                              |
| 011b                                     | Building prot.                                                 | Auto                                                           |
| 100b                                     | Building prot.                                                 | (no transmission)                                              |
| 101b                                     | Auto                                                           | (no transmission)                                              |
| 110b                                     | Standby                                                        | (no transmission)                                              |
| 111b                                     | Comfort                                                        | Standby                                                        |

<!-- PAGE 131 -->
## 4.8 Data Type 'Boolean with Status/Command'

## 4.8.1 Datapoint Type 'Heat/Cool\_Z'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octets: B 1 Z 8   | 2 octets: B 1 Z 8   | 2 octets: B 1 Z 8   | 2 octets: B 1 Z 8   |
|-----------------|---------------------|---------------------|---------------------|---------------------|
| Format:         | 2 Heat/Cool         | 1 Status Command    | 1 Status Command    | 1 Status Command    |
| Format:         | 0000000B            | ZZZZZZZZ            | ZZZZZZZZ            | ZZZZZZZZ            |
| Encoding:       | See below           | See below           | See below           | See below           |
| Range:          | See below           | See below           | See below           | See below           |
| Unit:           | See below           | See below           | See below           | See below           |
| Datapoint Types | Datapoint Types     | Datapoint Types     | Datapoint Types     | Datapoint Types     |
| ID:             | Name:               | Name:               | Range:              | Usage:              |
| 200.100         | DPT_Heat/Cool_Z See | DPT_Heat/Cool_Z See | below               | HVAC                |

| Data fields    | Description             | Unit / Range          |
|----------------|-------------------------|-----------------------|
| Heat/Cool      | Bit #                   | Bitset B 8,           |
| - Heat/Cool    | 0                       | 0= cooling 1= heating |
| Status/Command | standard Status/Command | Z 8                   |

## Standard Mode

DPT\_Heat/Cool (01.100); without Z8 field.

## 4.8.2 Datapoint Type 'DPT\_BinaryValue\_Z'

## LTE: compound structure

<!-- image -->

|     ID: | Name:             | Range:    | Unit:     | Usage:   |
|---------|-------------------|-----------|-----------|----------|
| 200.101 | DPT_BinaryValue_Z | See below | See below | FOCI     |

<!-- PAGE 132 -->
| Data fields    | Description             | Description             | Unit / Range    |
|----------------|-------------------------|-------------------------|-----------------|
|                | Bit #                   | BinaryValue             | Bitset B 8      |
| - Low/High     | 0                       |                         | 0 = low 1 =high |
| Status/Command | standard Status/Command | standard Status/Command | Z 8             |

## Standard Mode

DPT\_BinaryValue (1.006) without Z8 field.

## 4.9 Data Type '8-Bit Enum with Status/Command'

## 4.9.1 Datapoint Type 'HVAC Operating Mode'

## LTE: compound structure

<!-- image -->

|   ID: | Name:          | Encoding:   | Range:    | Unit:     | Use:   |
|-------|----------------|-------------|-----------|-----------|--------|
| 201.1 | DPT_HVACMode_Z | See below   | See below | See below | HVAC   |

## DPT\_HVACMode\_Z

| Data fields    | Description                                                                                                             | Unit / Range                                                                                                              |
|----------------|-------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------|
| HVACMode       | HVAC operating mode Depending on the type of Datapoint the value 'Auto' is allowed or not ⇒ to be defined per Datapoint | enum. N 8 Encoding absolute value N = {0, 255} 0 = Auto 1 = Comfort 2 = Standby 3 = Economy 4 = Bldg.Prot 5-255: reserved |
| Status/Command | standard Status/Command                                                                                                 | Z 8                                                                                                                       |

## Standard Mode

DTP\_HVACMode (20.102), without Z8 field.

<!-- PAGE 133 -->
## 4.9.2 Datapoint Type 'DHW Mode'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octet N 8 Z 8   | 2 octet N 8 Z 8   | 2 octet N 8 Z 8   | 2 octet N 8 Z 8   |
|-----------------|-------------------|-------------------|-------------------|-------------------|
|                 | 2 DHWMode         | 1 Status/ Command | 1 Status/ Command | 1 Status/ Command |
|                 | NNNNNNNN          | ZZZZZZZZ          | ZZZZZZZZ          | ZZZZZZZZ          |
| Encoding:       | See below         | See below         | See below         | See below         |
| Range:          | See below         | See below         | See below         | See below         |
| Unit:           | See below         | See below         | See below         | See below         |
| Datapoint Types | Datapoint Types   | Datapoint Types   | Datapoint Types   | Datapoint Types   |
| ID:             | Name:             | Name:             | Range:            | Usage:            |
| 201.102         | DPT_DHWMode_Z See | DPT_DHWMode_Z See | below             | HWH               |

## DPT\_DHWMode\_Z:

| Data fields    | Description                                                                                                            | Unit / Range                                                                                                                            |
|----------------|------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------|
| DHWMode        | DHW operating mode Depending on the type of Datapoint the value 'Auto' is allowed or not ⇒ to be defined per Datapoint | enum. N 8 Encoding absolute value N = {0, 255} 0 = Auto 1 = LegioProtect 2 = Normal 3 = Reduced 4 = Off/FrostProtect 5 to 255: reserved |
| Status/Command | standard Status/Command                                                                                                | Z 8                                                                                                                                     |

## Standard Mode

DPT\_DHWMode (20.103) without Z8 field.

<!-- PAGE 134 -->
## 4.9.3 Datapoint Type 'HVAC Controlling Mode'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        | 2 octets: N 8 Z 8        |
|-----------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|
| octet nr.       | 2                        | 1                        | 1                        | 1                        | 1                        | 1                        | 1                        |
| field names     | HVACContr- Mode          | Status- /Command         | Status- /Command         | Status- /Command         | Status- /Command         | Status- /Command         | Status- /Command         |
| encoding        | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z | NNNNNNNN Z Z Z Z Z Z Z Z |
| PDT:            | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           | PDT_GENERIC_02           |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    | Name:                    | Encoding:                | Unit:                    | Range:                   | Resol.:                  | Use:                     |
| 201.104         | DPT_HVACContrMode_Z      | DPT_HVACContrMode_Z      | See below.               | See below.               | See below.               | See below.               | TU                       |

| Data fields    | Description             | Unit / Range                                                                                                                                                                                                                                                                                                                                                                                                |
|----------------|-------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| HVACContrMode  |                         | enum.: N 8 Encoding absolute value N = {0, 255} 0 = Auto 1 = Heat 2 = Morning Warmup 3 = Cool 4 = Night Purge 5 = Precool 6 = Off 7 = Test 8 = Emergency Heat 9 = Fan only 10 = Free Cool 11 = Ice 12 = Maximum Heating Mode 13 = Economic Heat/Cool Mode 14 = Dehumidification 15 = Calibration Mode 16 = Emergency Cool Mode 17 = Emergency Steam Mode 18 to 19 = reserved 20 = NoDem 21 to 255= reserved |
| Status/Command | standard Status/Command | Z 8                                                                                                                                                                                                                                                                                                                                                                                                         |

## Standard Mode

DPT\_HVACContrMode (20.105), without Z8 field.

<!-- PAGE 135 -->
## 4.9.4 Datapoint Type 'Enable Heat/Cool Stage'

## LTE: compound structure

|     ID: | Name:                | Encoding:   | Range:     | Use:   |
|---------|----------------------|-------------|------------|--------|
| 201.105 | DPT_EnableH/Cstage_Z | See below.  | See below. | HVAC   |

<!-- image -->

| Data fields    | Description             | Unit / Range                                                                                                              |
|----------------|-------------------------|---------------------------------------------------------------------------------------------------------------------------|
| EnableH/CStage |                         | enum.: N 8 Encoding absolute value N = {0, 255} 0 = disabled 1 = enable stage A 2 = enable stage B 3 = enable both stages |
| Status/Command | standard Status/Command | Z 8                                                                                                                       |

## Standard Mode

Not available.

## 4.9.5 Datapoint Type 'Building Mode'

## LTE: compound structure

<!-- image -->

| Format:         | 2 octets: N 8 Z 8      | 2 octets: N 8 Z 8      | 2 octets: N 8 Z 8   | 2 octets: N 8 Z 8   |
|-----------------|------------------------|------------------------|---------------------|---------------------|
| Format:         | 2 BuildingMode         | 1 Status/ Command      | 1 Status/ Command   | 1 Status/ Command   |
| Format:         | NNNNNNNN               | ZZZZZZZZ               | ZZZZZZZZ            | ZZZZZZZZ            |
| Encoding:       | See below              | See below              | See below           | See below           |
| Range:          | See below              | See below              | See below           | See below           |
| Unit:           | See below              | See below              | See below           | See below           |
| Datapoint Types | Datapoint Types        | Datapoint Types        | Datapoint Types     | Datapoint Types     |
| ID:             | Name:                  | Name:                  | Range:              | Usage:              |
| 201.107         | DPT_BuildingMode_Z See | DPT_BuildingMode_Z See | below               | general             |

<!-- PAGE 136 -->
| Data fields    | Description             | Unit / Range                                                                                                     |
|----------------|-------------------------|------------------------------------------------------------------------------------------------------------------|
| BuildingMode   |                         | enum. N 8 Encoding absolute value N = {0, 255} 0 = Building in use 1 = Building not used 2 = Building Protection |
| Status/Command | standard Status/Command | Z 8                                                                                                              |

## Standard Mode

DPT\_BuildingMode (20.002), without Z8 field.

## 4.9.6 Datapoint Type 'Occupancy Mode'

## LTE: compound structure

<!-- image -->

| Data fields    | Description             | Unit / Range                                                                             |
|----------------|-------------------------|------------------------------------------------------------------------------------------|
| OccMode        |                         | enum. N 8 Encoding absolute value N = {0, 255} 0 = Occupied 1 = Standby 2 = Not occupied |
| Status/Command | standard Status/Command | Z 8                                                                                      |

## Standard Mode

DPT\_OccMode (20.003) without Z8 field.

<!-- PAGE 137 -->
## 4.9.7 Datapoint Type 'HVAC Emergency Mode'

## LTE: compound structure

| Format:         | 2 octets: N 8 Z 8   | 2 octets: N 8 Z 8   | 2 octets: N 8 Z 8   | 2 octets: N 8 Z 8   | 2 octets: N 8 Z 8   |
|-----------------|---------------------|---------------------|---------------------|---------------------|---------------------|
| Format:         | 2 HVACEmerg Mode    | 1 Status/ Command   | 1 Status/ Command   | 1 Status/ Command   | 1 Status/ Command   |
| Format:         | NNNNNNNN            | ZZZZZZZZ            | ZZZZZZZZ            | ZZZZZZZZ            | ZZZZZZZZ            |
| Encoding:       | See below           | See below           | See below           | See below           | See below           |
| Range:          | See below           | See below           | See below           | See below           | See below           |
| Unit:           | See below           | See below           | See below           | See below           | See below           |
| Datapoint Types | Datapoint Types     | Datapoint Types     | Datapoint Types     | Datapoint Types     | Datapoint Types     |
| ID:             | Name:               | Name:               | Range:              | Unit:               | Usage:              |
| 201.109         | DPT_HVACEmergMode_Z | DPT_HVACEmergMode_Z | See below           | See below           | HVAC                |

| Data fields    | Description             | Unit / Range                                                                                                                                                      |
|----------------|-------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| HVACEmergMode  |                         | enum. N 8 Encoding absolute value N = {0, 255} 0 = Normal 1 = EmergPressure 2 = EmergDepressure 3 = EmergPurge 4 = EmergShutdown 5 = EmergFire 6 to 255: reserved |
| Status/Command | standard Status/Command | Z 8                                                                                                                                                               |

## Standard Mode

HVACEmergMode (20.106), without Z8 field.

<!-- PAGE 138 -->
## 4.10 Data Type '16-Bit Unsigned Value with Status/Command'

## 4.10.1 Datapoint Type 'HVAC Air Quality'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB HVACAirQual    | 2 LSB HVACAirQual    | 1 Status Command     |                      |                      |
|                 | UUUUUUUU             | UUUUUUUU             | ZZZZZZZZ             |                      |                      |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
| Range:          | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 203.100         | DPT_ HVACAirQual_Z   | DPT_ HVACAirQual_Z   | See below            | See below            | TU, VAC              |

| Data fields    | Description             | Unit / Range                                |
|----------------|-------------------------|---------------------------------------------|
| HVACAirQual    |                         | U 16 , 1 ppm resolution 0 ppm to 65 535 ppm |
| Status/Command | standard Status/Command | Z 8                                         |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'HVACAirQual' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_Value\_AirQuality (9.008), only HVACAirQual without Z8 field.

<!-- PAGE 139 -->
## 4.10.2 Datapoint Type 'Wind Speed with Status/Command'

## LTE: compound structure

| Format:         | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB WindSpeed      | 2 LSB WindSpeed      | 1 Status             | 1 Status             | 1 Status             |
|                 | UUUUUUUU             | UUUUUUUU             | ZZZZZZZZ             | ZZZZZZZZ             | ZZZZZZZZ             |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
| Range:          | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 203.101         | DPT_WindSpeed_Z See  | DPT_WindSpeed_Z See  | below                | See below            | HVAC                 |

| Data fields    | Description                   | Unit / Range                                          |
|----------------|-------------------------------|-------------------------------------------------------|
| WindSpeed      | wind speed absolute value m/s | U 16, 0,01 m/s resolution 0 km/h …200 km/h (and more) |
| Status/Command | standard Status/Command       | Z 8                                                   |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'WindSpeed' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_Value\_Wsp (9.005), only WindSpeed without Z8 field.

## 4.10.3 Datapoint Type 'Sun Intensity with Status/Command'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: U 16 Z 8     | 3 octets: U 16 Z 8     | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   |
|-----------------|------------------------|------------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB                  | 2 LSB SunIntensity     | 1 Status             | 1 Status             | 1 Status             |
|                 | SunIntensity UUUUUUUU  | UUUUUUUU               | ZZZZZZZZ             | ZZZZZZZZ             | ZZZZZZZZ             |
| Encoding:       | See below              | See below              | See below            | See below            | See below            |
| Range:          | See below              | See below              | See below            | See below            | See below            |
| Unit:           | See below              | See below              | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types        | Datapoint Types        | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                  | Name:                  | Range:               | Unit:                | Usage:               |
| 203.102         | DPT_SunIntensity_Z See | DPT_SunIntensity_Z See | below                | See below            | HVAC                 |

<!-- PAGE 140 -->
| Data fields    | Description             | Unit / Range                                                                     |
|----------------|-------------------------|----------------------------------------------------------------------------------|
| SunIntensity   | Sun intensity W/m 2     | U 16, 0,05 W/m 2 resolution 0 W/m 2 …1400 W/m 2 (theoretical max. sun intensity) |
| Status/Command | standard Status/Command | Z 8                                                                              |

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'SunIntensity' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_PowerDensity (9.022); only SunIntensity without Z8 field.

## 4.10.4 Datapoint Type 'HVAC Air Flow Absolute Value'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   | 3 octets: U 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB                | 2 LSB HVACAirFlow    | 1 Status             | 1 Status             | 1 Status             |
|                 | HVACAirFlow UUUUUUUU | UUUUUUUU             | Command ZZZZZZZZ     | Command ZZZZZZZZ     | Command ZZZZZZZZ     |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
|                 | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 203.104         | DPT_HVACAirFlowAbs_Z | DPT_HVACAirFlowAbs_Z | See below            | See below            | TU                   |

| Data fields    | Description             | Unit / Range                                 |
|----------------|-------------------------|----------------------------------------------|
| HVACAirFlow    |                         | U 16 1 m³/h resolution 0 m³/h to 65 535 m³/h |
| Status/Command | standard Status/Command | Z 8                                          |

## Standard Mode

DPT\_Value\_AirFlow (9.009) in m 3 /h, only HVACAirFlow without Z8 field.

For higher precision, DPT\_Value\_Volume\_Flux 14.077 (F32) shall be used.

<!-- PAGE 141 -->
## 4.11 Data Type '16-Bit Signed Value with Status/Command'

## 4.11.1 Datapoint Type 'HVAC absolute Temperature'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB Temp           | 2 LSB Temp           | 1 Status             | 1 Status             | 1 Status             |
|                 | VVVVVVVV             | VVVVVVVV             | ZZZZZZZZ             | ZZZZZZZZ             | ZZZZZZZZ             |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
| Range:          | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 205.100         | DPT_TempHVACAbs_Z    | DPT_TempHVACAbs_Z    | See below            | See below            | HVAC                 |

DPT\_TempHVACAbs\_Z

| Data fields    | Description                   | Unit / Range                               |
|----------------|-------------------------------|--------------------------------------------|
| Temp           | temperature absolute value °C | V 16, 0,02°C resolution -273°C to 655,34°C |
| Status/Command | standard Status/Command       | Z 8                                        |

## Exception handling

In case of a detected sensor failure the Status Flag 'Fault' shall be set. This is a mandatory feature of this DPT.

In this case in addition the reason of 'Fault' may be encoded in the 'Temp' field (optional feature): see standard Z8 mechanism in 4.1.2.

## Standard Mode

DPT\_Value\_Temp (9.001), without Z8 field.

<!-- PAGE 142 -->
## 4.11.2 Datapoint Type 'HVAC relative Temperature'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 Z 8    | 3 octets: V 16 Z 8    | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   |
|-----------------|-----------------------|-----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB Temp            | 2 LSB Temp            | 1 Status             | 1 Status             | 1 Status             |
|                 | VVVVVVVV              | VVVVVVVV              | ZZZZZZZZ             | ZZZZZZZZ             | ZZZZZZZZ             |
| Encoding:       | See below             | See below             | See below            | See below            | See below            |
| Range:          | See below             | See below             | See below            | See below            | See below            |
| Unit:           | See below             | See below             | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types       | Datapoint Types       | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                 | Name:                 | Range:               | Unit:                | Usage:               |
| 205.101         | DPT_TempHVACRel_Z See | DPT_TempHVACRel_Z See | below                | See below            | HVAC                 |

DPT\_TempHVACRel\_Z

| Data fields    | Description                           | Unit / Range                               |
|----------------|---------------------------------------|--------------------------------------------|
| Temp           | temperature relative value / offset K | V 16, 0,02 K resolution -273 K to 655,34 K |
| Status/Command | standard Status/Command               | Z 8                                        |

## Standard Mode

DPT\_Value\_Tempd (9.002), without Z8 field.

## 4.11.3 Datapoint Type 'HVAC Air Flow Relative Value'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB                | 2 LSB HVACAirFlow    | 1 Status             | 1 Status             | 1 Status             |
|                 | HVACAirFlow VVVVVVVV | VVVVVVVV             | Command ZZZZZZZZ     | Command ZZZZZZZZ     | Command ZZZZZZZZ     |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
| Range:          | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 205.102         | DPT_HVACAirFlowRel_Z | DPT_HVACAirFlowRel_Z | See below            | See below            | TU                   |

<!-- PAGE 143 -->
| Data fields    | Description             | Unit / Range                                       |
|----------------|-------------------------|----------------------------------------------------|
| HVACAirFlow    |                         | V 16, 1m³/h resolution -32 768 m+/h to 32 767 m³/h |
| Status/Command | standard Status/Command | Z 8                                                |

## Standard Mode

DPT\_Value\_AirFlow (9.009) in m3/h, only HVACAirFlow without Z8 field. For higher precision, DPT\_Value\_Volume\_Flux 14.077 (F32) shall be used.

## 4.11.4 Datapoint Type 'HVAC Air Quality Relative Value'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   | 3 octets: V 16 Z 8   |
|-----------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB                | 2 LSB                | 1 Status             | 1 Status             | 1 Status             |
|                 | HVACAirQuality       | HVACAirQuality       |                      |                      |                      |
| Encoding:       | See below            | See below            | See below            | See below            | See below            |
| Range:          | See below            | See below            | See below            | See below            | See below            |
| Unit:           | See below            | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 205.103         | DPT_HVACAirQualRel_Z | DPT_HVACAirQualRel_Z | See below            | See below            | VAC                  |

| Data fields    | Description                | Unit / Range                                     |
|----------------|----------------------------|--------------------------------------------------|
| HVACAirQuality | Relative air quality value | V 16, 1 ppm resolution -32 768 ppm to 32 767 ppm |
| Status/Command | standard Status/Command    | Z 8                                              |

## Standard Mode

None.

<!-- PAGE 144 -->
## 4.12 Data Type '16-Bit Unsigned Value &amp; 8-Bit Enum'

## 4.12.1 Datapoint Type 'HVAC Mode &amp; Time delay'

## LTE and Standard Mode: compound structure

| Format:         | 3 octets: U 16 N 8         | 3 octets: U 16 N 8         | 3 octets: U 16 N 8   | 3 octets: U 16 N 8   |
|-----------------|----------------------------|----------------------------|----------------------|----------------------|
| Format:         | 3 MSB                      | 2 LSB                      | 1                    | 1                    |
| Format:         | Delay Time                 | Delay Time                 | HVACMode             |                      |
| Format:         | UUUUUUUU                   | UUUUUUUU                   | NNNNNNNN             | NNNNNNNN             |
| Encoding:       | See below                  | See below                  | See below            | See below            |
| Range:          | See below                  | See below                  | See below            | See below            |
| Unit:           | See below                  | See below                  | See below            | See below            |
| Datapoint Types | Datapoint Types            | Datapoint Types            | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                      | Name:                      | Range: Unit:         | Usage:               |
| 206.100         | DPT_HVACModeNext See below | DPT_HVACModeNext See below | See below            | G                    |

## DPT\_HVACModeNext

| Data fields   | Description                                                                                                                                                                    | Unit / Range                                                                                                                         |
|---------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------|
| Time          | delay time                                                                                                                                                                     | U 16, 1 min resolution 1 min to 65 535 min 0 = undefined delay time *)                                                               |
| HVACMode      | This DPT can be used to encode: - the next active HVACMode after expiration of the delay time, and - the currently active HVACMode which will be active during the delay time. | enum. N 8 Encoding absolute value N = {0, 255} 0 = Undefined *) 1 = Comfort 2 = Standby 3 = Economy 4 = Bldg.Prot 5 to 255: reserved |

| Time            | HVACMode        |                                                                                                             |
|-----------------|-----------------|-------------------------------------------------------------------------------------------------------------|
| = 0 (Undefined) | = 0 (Undefined) | the content of the Datapoint is void / undefined                                                            |
| = 0 (Undefined) | = {1..4}        | defined and valid HVACMode but the delay time is undefined (unknown)                                        |
| > 0             | = 0 (Undefined) | undefined (unknown) HVACMode during a defined delay time ⇒ in practice this combination is normally useless |
| > 0             | = {1..4}        | defined and valid HVACMode and delay time                                                                   |

Allowed combinations and their usage/interpretation are defined at the level of Datapoint specifications.

<!-- PAGE 145 -->
## 4.12.2 Datapoint Type 'DHW Mode &amp; Time delay'

## LTE: compound structure

<!-- image -->

| Format:          | 3 octets: U 16 N 8        | 3 octets: U 16 N 8        | 3 octets: U 16 N 8   | 3 octets: U 16 N 8   |
|------------------|---------------------------|---------------------------|----------------------|----------------------|
| Format:          | 3 MSB                     | 2 LSB                     |                      |                      |
| Format:          | UUUUUUUU                  | UUUUUUUU                  | NNNNNNNN             | NNNNNNNN             |
| Encoding: Range: | See below See below       | See below See below       | See below See below  | See below See below  |
| Datapoint Types  | Datapoint Types           | Datapoint Types           | Datapoint Types      | Datapoint Types      |
| ID:              | Name: Range:              | Name: Range:              | Unit:                | Usage:               |
| 206.102          | DPT_DHWModeNext See below | DPT_DHWModeNext See below | See below            | DHW control          |

## DPT\_DHWModeNext

| Data fields   | Description                                                                                                                                                            | Unit / Range                                                                                                                                 |
|---------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------|
| Time          | delay time                                                                                                                                                             | U 16, 1 min resolution 1 min …65535 min 0 = undefined delay time *)                                                                          |
| DHWMode       | This DPT can be used to encode: - the next active DHWMode after expiration of the delay time - the currently active DHWMode which will be active during the delay time | enum. N 8 Encoding absolute value N = {0, 255} 0 = Undefined *) 1 = LegioProtect 2 = Normal 3 = Reduced 4 = Off/FrostProtect 5-255: reserved |

| Time            | DHWMode         |                                                                                                            |
|-----------------|-----------------|------------------------------------------------------------------------------------------------------------|
| = 0 (Undefined) | = 0 (Undefined) | the content of the Datapoint is void / undefined                                                           |
| = 0 (Undefined) | = {1..4}        | defined and valid DHWMode but the delay time is undefined (unknown)                                        |
| > 0             | = 0 (Undefined) | undefined (unknown) DHWMode during a defined delay time ⇒ in practice this combination is normally useless |
| > 0             | = {1..4}        | defined and valid DHWMode and delay time                                                                   |

Allowed combinations and their usage/interpretation are defined at the level of Datapoint specifications

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 146 -->
## 4.12.3 Datapoint Type 'Occupancy Mode &amp; Time delay'

## LTE: compound structure

| Format:                | 3 octets: U 16 N 8            | 3 octets: U 16 N 8            | 3 octets: U 16 N 8            | 3 octets: U 16 N 8            |
|------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|
| Encoding: Range: Unit: | See below See below See below | See below See below See below | See below See below See below | See below See below See below |
| Datapoint ID:          | Types Name:                   | Range:                        | Unit:                         | Usage:                        |
| 206.104                | DPT_OccModeNext               | See below                     | See below                     | TU                            |

## DPT\_OccModeNext:

| Data fields   | Description   | Unit / Range                                                                                                |
|---------------|---------------|-------------------------------------------------------------------------------------------------------------|
| Time          | delay time    | U 16, 1 Min resolution 1 min …65 535 min 0 = next mode not available                                        |
| OccMode       |               | enum. N 8 Encoding absolute value N = {0, 255} 0 = Occupied 1 = Standby 2 = Not occupied 3 to 255: reserved |

## Standard Mode

Not available.

<!-- PAGE 147 -->
## 4.12.4 Datapoint Type 'Building Mode &amp; Time delay'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: N 8 U 16       | 3 octets: N 8 U 16       | 3 octets: N 8 U 16   | 3 octets: N 8 U 16   | 3 octets: N 8 U 16   |
|-----------------|--------------------------|--------------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB                    | 2 LSB                    | 1                    |                      |                      |
|                 | Delay Time               | Delay Time               | BuildingMode         |                      |                      |
|                 | UUUUUUUU                 | UUUUUUUU                 | NNNNNNNN             |                      |                      |
| Encoding:       | See below                | See below                | See below            | See below            | See below            |
| Range:          | See below                | See below                | See below            | See below            | See below            |
| Unit:           | See below                | See below                | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                    | Name:                    | Range:               | Unit:                | Usage:               |
| 206.105         | DPT_BuildingModeNext See | DPT_BuildingModeNext See | below                | See below            | TU                   |

## DPT\_BuildingModeNext:

| Data fields   | Description   | Unit / Range                                                                                                                        |
|---------------|---------------|-------------------------------------------------------------------------------------------------------------------------------------|
| Time          | delay time    | U 16, 1 Min resolution 1 min …65535 min 0 = next mode not available                                                                 |
| BuildingMode  |               | enum. N 8 Encoding absolute value N = {0, 255} 0 = Building in use 1 = Building not used 2 = Building Protection 3 to 255: reserved |

## Standard Mode

Not available.

<!-- PAGE 148 -->
## 4.13 Data Type '8-Bit Unsigned Value &amp; 8-Bit Set'

## 4.13.1 Datapoint Type 'Status Burner Controller'

## LTE: compound structure

<!-- image -->

|   ID: | Name:         | Range:    | Unit:     | Usage:   |
|-------|---------------|-----------|-----------|----------|
| 207.1 | DPT_StatusBUC | See below | See below | HWH      |

| Data fields   | Data fields     | Description            | Description                  | Unit / Range                |
|---------------|-----------------|------------------------|------------------------------|-----------------------------|
| PrelBurner    | PrelBurner      | Actual relative power% | Actual relative power%       | U 8, 0..100%, 1% resolution |
| Attributes    | Attributes      | Bit #                  |                              | Bitset B 8                  |
| -             | PrelBurnerValid | 0                      | validity of PrelBurnerField  | true / false                |
| -             | Fault           | 1                      | burner failure               | true / false                |
| -             | StatusStage1    | 2                      | stage 1 or base stage active | on / off                    |
| -             | StatusStage2    | 3                      | stage 2 / modulation active  | on / off                    |
| -             | reserved        | 4-7                    |                              | default 0                   |

## Standard Mode

6 separate Datapoints

- PrelBurner: DPT\_RelPos\_Valve (5.004)

- Fault: DPT\_Bool (1.002)

- StatusStage1, StatusStage2: DPT\_Switch (1.001)

<!-- PAGE 149 -->
## 4.13.2 Datapoint Type 'Locking Signal'

## LTE: compound structure

Format:

2 octets: U8B8

2

PwrReduction

1

Attributes

UUUUUUUU

000000BB

Encoding:  See below

Range:

See below

Unit:

See below

## Datapoint Types

ID:

Name:

Range:

Unit:

Usage:

207.101

DPT\_LockSign

See below

See below

HVAC

<!-- image -->

| Data fields   | Description                                                      | Description                                                                                                                                                                                   | Unit / Range                    |
|---------------|------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------|
| PwrReduction  | Requested power reduction -0% no reduction - 100 %max. reduction | Requested power reduction -0% no reduction - 100 %max. reduction                                                                                                                              | U 8, 0 %to 100 %, 1 %resolution |
| Attributes    | Bit #                                                            |                                                                                                                                                                                               | Bitset B 8,                     |
| - LockRequest | 0                                                                | indicates if power reduction is necessary (validity of PwrReduction)                                                                                                                          | true / false                    |
| - Type        | 1                                                                | indicates whether overload is critical (e.g. too low boiler temp.) or uncritical (e.g. requested boiler temperature can not be provided but boiler temperature is above critical lower limit) | 1= critical 0= uncritical       |
| - reserved    | 2 to 7                                                           |                                                                                                                                                                                               | default 0                       |

## Standard Mode

Not available.

## 4.13.3 Datapoint Type 'Boiler Controller Demand Signal'

## LTE: compound structure

| Format:         | 2 octets: U 8 B 8         | 2 octets: U 8 B 8         | 2 octets: U 8 B 8   | 2 octets: U 8 B 8   |
|-----------------|---------------------------|---------------------------|---------------------|---------------------|
| Format:         | 2                         | 1                         | 1                   | 1                   |
| Format:         | RelBurner- Dem            | Attributes                | Attributes          | Attributes          |
| Format:         | UUUUUUUU                  | 000000BB                  | 000000BB            | 000000BB            |
| Encoding:       | See below                 | See below                 | See below           | See below           |
| Range:          | See below                 | See below                 | See below           | See below           |
| Unit:           | See below                 | See below                 | See below           | See below           |
| Datapoint Types | Datapoint Types           | Datapoint Types           | Datapoint Types     | Datapoint Types     |
| ID:             | Name:                     | Name:                     | Range: Unit:        | Usage:              |
| 207.102         | DPT_ValueDemBOC See below | DPT_ValueDemBOC See below | See below           | Burner control      |

<!-- PAGE 150 -->
| Data fields   | Data fields   | Description                              | Description                                 | Unit / Range                  |
|---------------|---------------|------------------------------------------|---------------------------------------------|-------------------------------|
| RelBurnerDem  | RelBurnerDem  | Relative demand %: for modulating burner | Relative demand %: for modulating burner    | U 8, 0 %…100 %, 1 %resolution |
| Attributes    | Attributes    | Bit #                                    |                                             | Bitset B 8,                   |
| -             | Stage1Control | 0                                        | controls operation of stage 1 or base stage | 1= on / 0= off                |
| -             | Stage2Control | 1                                        | controls stage 2 for two stage burner       | 1= on / 0= off                |
| -             | reserved      | 2 to 7                                   |                                             | default 0                     |

## Standard Mode

The information of this DPT is not available in Standard Mode.

## 4.13.4 Datapoint Type 'Actuator Position Demand'

## LTE: compound structure

<!-- image -->

| Datapoint Types   | Datapoint Types   | Datapoint Types   | Datapoint Types   | Datapoint Types   |
|-------------------|-------------------|-------------------|-------------------|-------------------|
| ID:               | Name:             | Range:            | Unit:             | Usage:            |
| 207.104           | DPT_ActPosDemAbs  | See below         | See below         | HVAC              |

| Data fields   | Data fields       | Description                                                    | Description                                                                 | Unit / Range                  |
|---------------|-------------------|----------------------------------------------------------------|-----------------------------------------------------------------------------|-------------------------------|
| ActPosDemAbs  | ActPosDemAbs      | Absolute actuator position demand (setpoint, valve linearized) | Absolute actuator position demand (setpoint, valve linearized)              | U 8, 0 %…100 %, 1 %resolution |
| Attributes    | Attributes        | Bit #                                                          |                                                                             | Bitset B 8,                   |
| -             | DemValid          | 0                                                              | Validity of ActPosDem 'false' means also 'no demand'                        | true / false                  |
| -             | AbsLoadPriority   | 1                                                              | absolute load priority                                                      | true / false                  |
| -             | ShiftLoadPriority | 2                                                              | shift load priority                                                         | true / false                  |
| -             | EmergDem          | 3                                                              | emergency demand (heating or cooling) for room frost protection or de-icing | true / false                  |
| -             | reserved          | 4 to 7                                                         |                                                                             | default 0                     |

Remark: depending on the usage of this DPT per Datapoint, some of the attributes (except DemValid) may not be supported and shall then be set to false (=0)

Standard Mode: % value, without attributes

The DPT in standard mode is depending on the Datapoint and is defined in the Datapoint specification.

Two solutions are possible. Solution B) is preferred because there is no mapping of the % value.

<!-- PAGE 151 -->
## A) DPT\_Scaling (5.001) Encoding 0 % … 100 % full datatype value 0...255, i.e. 1 % = value 255/100!

To be used in heating individual room control systems for backwards compatibility with actuator position demand in the legacy HWH ObIS.

## B) DPT\_Percent\_U8 (5.004) Encoding 0 % …255 % full datatype value 0 … 255, i.e. 1 % = value 1

To be used in ventilation and cooling applications.

## 4.13.5 Datapoint Type 'Actuator Position Status'

## LTE: compound structure

<!-- image -->

Format:

2 octets: U8B8

2

ActPos

1

Attributes

UUUUUUUU

0000BBBB

Encoding:  See below

Range:

See below

Unit:

See below

## Datapoint Types

ID:

Name:

Range:

Unit:

Usage:

207.105

DPT\_StatusAct

See below

See below

HVAC

| Data fields   | Data fields         | Description              | Description                                                                                                  | Unit / Range                  |
|---------------|---------------------|--------------------------|--------------------------------------------------------------------------------------------------------------|-------------------------------|
| ActPos        | ActPos              | actual actuator position | actual actuator position                                                                                     | U 8, 0 %…100 %, 1 %resolution |
| Attributes    | Attributes          | Bit #                    |                                                                                                              | Bitset B 8,                   |
| -             | Failure             | 0                        | actuator has a failure                                                                                       | true/false                    |
| -             | ManualOverride      | 1                        | actuator position is manually overridden                                                                     | true/false                    |
| -             | CalibrationMode     | 2                        | actuator is currently in calibration mode                                                                    | 0: inactive 1: active         |
| -             | ValveKick           | 3                        | valve is currently executing a valve kick                                                                    | 0: inactive 1: active         |
| -             | SynchronizationMode | 4                        | SynchronizationMode indicates that the actuator is currently executing a synchronization of the stroke model | 0: inactive 1: active         |
| -             | reserved            | 5 to 7                   |                                                                                                              | default 0                     |

## Standard Mode

## 6 separate Datapoints

- ActPosition: DPT\_Scaling (5.001)

- ActStatus: 5 individual Boolean Datapoints

<!-- PAGE 152 -->
## 4.14 Data Type '16-Bit Signed Value &amp; 8-Bit Set'

## 4.14.1 Datapoint Type 'Heat Producer Manager Status'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 B 8       | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   |
|-----------------|--------------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB TempFlow ProdSegmH | 2 LSB TempFlow       | 1 Attributes         |                      |                      |
|                 |                          | ProdSegmH            | ProdSegmH            | ProdSegmH            | ProdSegmH            |
|                 | VVVVVVVV                 | VVVVVVVV             | 000BBBBB             |                      |                      |
| Encoding:       | See below                | See below            | See below            | See below            | See below            |
| Range:          | See below                | See below            | See below            | See below            | See below            |
| Unit:           | See below                | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types          | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                    | Name:                | Range:               | Unit:                | Usage:               |
| 209.100         | DPT_StatusHPM See        | DPT_StatusHPM See    | below                | See below            | HWH                  |

| Data fields        | Data fields        | Description                          | Description                                                                                          | Unit / Range                               |
|--------------------|--------------------|--------------------------------------|------------------------------------------------------------------------------------------------------|--------------------------------------------|
| TempFlowProdSeg mH | TempFlowProdSeg mH | common flow temperature of ProdSegmH | common flow temperature of ProdSegmH                                                                 | V 16, -273°C to 655,34°C 0,02°C resolution |
| Attributes         | Attributes         | Bit #                                |                                                                                                      | Bitset B 8                                 |
| -                  | TempFlowValid      | 0                                    | validity of TempFlowProdSegmH field                                                                  | true / false                               |
| -                  | Fault              | 1                                    | some failure in boiler sequence: HPM itself or boiler(s) have a failure (mainly used for monitoring) | true / false                               |
| -                  | SummerMode         | 2                                    | boiler sequence switched off due to local summer/winter mode (mainly used for monitoring)            | true / false                               |
| -                  | OffPerm            | 3                                    | boiler sequence is permanently off (manual switch or failure)                                        | true / false                               |
| -                  | NoHeatAvailable    | 4                                    | boiler sequence is temporary not producing heat                                                      | true / false                               |
| -                  | reserved           | 5 to 7                               |                                                                                                      | default 0                                  |

## Standard Mode

## Separate Datapoints

- TempFlowWaterProdSegmH: DPT\_Value\_Temp (9.001)

- Fault: DPT\_Bool (1.002)

- SummerMode: DPT\_Bool (1.002)

- OffPerm: DPT\_Bool (1.002)

- NoHeatAvailable: DPT\_Bool (1.002)

<!-- PAGE 153 -->
## 4.14.2 Datapoint Type 'Room Temperature Demand'

## LTE: compound structure

<!-- image -->

| Format:                | 3 octets: V 16 B 8            | 3 octets: V 16 B 8            | 3 octets: V 16 B 8            | 3 octets: V 16 B 8            | 3 octets: V 16 B 8            |
|------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|
|                        | 3 MSB TempRoom Dem            | 2 LSB TempRoom Dem            | 1 Attributes                  |                               |                               |
| Encoding: Range: Unit: | See below See below See below | See below See below See below | See below See below See below | See below See below See below | See below See below See below |
| Datapoint Types        | Datapoint Types               | Datapoint Types               | Datapoint Types               | Datapoint Types               | Datapoint Types               |
| ID:                    | Name:                         | Name:                         | Range:                        | Unit:                         | Usage:                        |
| 209.101                | DPT_TempRoomDemAbs See        | DPT_TempRoomDemAbs See        | below                         | See below                     | HWH                           |

| Data fields         | Description                         | Description                                                                 | Unit / Range                               |
|---------------------|-------------------------------------|-----------------------------------------------------------------------------|--------------------------------------------|
| TempRoomDem         | requested room temperature setpoint | requested room temperature setpoint                                         | V 16, -273°C to 655,34°C 0,02°C resolution |
| Attributes          | Bit #                               |                                                                             | Bitset B 8                                 |
| - DemValid          | 0                                   | Validity of TempRoomDem 'false' means also 'no demand'                      | true / false                               |
| - AbsLoadPriority   | 1                                   | absolute load priority                                                      | true / false                               |
| - ShiftLoadPriority | 2                                   | shift load priority                                                         | true / false                               |
| - EmergDem          | 3                                   | emergency demand (heating or cooling) for room frost protection or de-icing | true / false                               |
| - reserved          | 4 to 7                              |                                                                             | default 0                                  |

## Remark

Depending on the usage of this DPT per Datapoint, some of the attributes (except DemValid) may not be supported and shall then be set to false (=0).

## Standard Mode

TempRoomDem only: DPT\_Value\_Temp (9.001).

No support of load priority functionality.

<!-- PAGE 154 -->
## 4.14.3 Datapoint Type 'Cold Water Producer Manager Status'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 16 B 8       | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   |
|-----------------|--------------------------|----------------------|----------------------|----------------------|----------------------|
|                 | 3 MSB TempFlow ProdSegmC | 2 LSB TempFlow       | 1 Attributes         |                      |                      |
|                 |                          | ProdSegmC            | ProdSegmC            | ProdSegmC            | ProdSegmC            |
|                 | VVVVVVVV                 | VVVVVVVV             | 0000BBBB             |                      |                      |
| Encoding:       | See below                | See below            | See below            | See below            | See below            |
| Range:          | See below                | See below            | See below            | See below            | See below            |
| Unit:           | See below                | See below            | See below            | See below            | See below            |
| Datapoint Types | Datapoint Types          | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:             | Name:                    | Name:                | Range:               | Unit:                | Usage:               |
| 209.102         | DPT_StatusCPM See        | DPT_StatusCPM See    | below                | See below            | VAC                  |

| Data fields       | Data fields       | Description                                                      | Description                                                      | Unit / Range                               |
|-------------------|-------------------|------------------------------------------------------------------|------------------------------------------------------------------|--------------------------------------------|
| TempFlowProdSegmC | TempFlowProdSegmC | chilled water flow temperature in the cooling production segment | chilled water flow temperature in the cooling production segment | V 16, -273°C to 655,34°C 0,02°C resolution |
| Attributes        | Attributes        | Bit #                                                            |                                                                  | Bitset B 8                                 |
| -                 | TempFlowValid     | 0                                                                | validity of TempFlowProdSegmH field                              | true / false                               |
| -                 | Fault             | 1                                                                | some failure in the chiller                                      | true / false                               |
| -                 | OffPerm           | 2                                                                | permanently off (manual switch or failure)                       | true / false                               |
| -                 | NoCoolAvailable   | 3                                                                | temporarily no cooling in the production segment available       | true / false                               |
| -                 | reserved          | 4 to 7                                                           |                                                                  | default 0                                  |

## Standard Mode

Separate Datapoints.

- -TempFlowWaterProdSegmC: DPT\_Value\_Temp (9.001)
- -Fault: DPT\_Bool (1.002)
- -OffPerm: DPT\_Bool (1.002)
- -NoCoolAvailable: DPT\_Bool (1.002)

<!-- PAGE 155 -->
## 4.14.4 Datapoint Type 'Water Temperature Controller Status'

## LTE: compound structure

<!-- image -->

| Format:          | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   | 3 octets: V 16 B 8   |
|------------------|----------------------|----------------------|----------------------|----------------------|----------------------|
|                  | 3 MSB                | 2 LSB                | 1                    |                      |                      |
|                  | TempWater            | TempWater            | Attributes           |                      |                      |
| Encoding: Range: | See below See below  | See below See below  | See below See below  | See below See below  | See below See below  |
| Datapoint Types  | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      | Datapoint Types      |
| ID:              | Name:                | Name:                | Range:               | Unit:                | Usage:               |
| 209.103          | DPT_StatusWTC See    | DPT_StatusWTC See    | below                | See below            | HVAC                 |

| Data fields   | Data fields    | Description                                                             | Description                                                                                                                        | Unit / Range                               |
|---------------|----------------|-------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------|
| TempWater     | TempWater      | actual temperature (flow or return) of the water temperature controller | actual temperature (flow or return) of the water temperature controller                                                            | V 16, -273°C to 655,34°C 0,02°C resolution |
| Attributes    | Attributes     | Bit #                                                                   |                                                                                                                                    | Bitset B 8                                 |
| -             | TempWaterValid | 0                                                                       | validity of TempWater field                                                                                                        | true / false                               |
| -             | Fault          | 1                                                                       | some failure in the water temperature controller                                                                                   | true / false                               |
| -             | CtrlStatus     | 2                                                                       | Controller status on: controller is working (default if not supported) off: controller is stopped; no control of water temperature | on / off                                   |
| -             | reserved       | 3 to 7                                                                  |                                                                                                                                    | default 0                                  |

## Standard Mode

Separate Datapoints.

- TempWater: DPT\_Value\_Temp (9.001)

- Fault: DPT\_Bool (1.002)

- CtrlStatus: DPT\_Switch (1.001)

<!-- PAGE 156 -->
## 4.15 Data Type '16-Bit Signed Value &amp; 16-Bit Set'

## 4.15.1 Datapoint Type 'Consumer Flow Temperature Demand'

## LTE: compound structure

<!-- image -->

| Format:   | 4 octet; V 16 B 16        | 4 octet; V 16 B 16        | 4 octet; V 16 B 16        | 4 octet; V 16 B 16        | 4 octet; V 16 B 16        |
|-----------|---------------------------|---------------------------|---------------------------|---------------------------|---------------------------|
|           | 4 MSB                     | 3 LSB                     | 2 MSB                     | 1 LSB                     |                           |
|           | TempFlowDem               | TempFlowDem               | Attributes                | Attributes                |                           |
| Encoding: | See below                 | See below                 | See below                 | See below                 | See below                 |
| Datapoint | See below See below Types | See below See below Types | See below See below Types | See below See below Types | See below See below Types |
| Unit: ID: | Name:                     | Name:                     | Range:                    | Unit:                     | Usage:                    |
| 210.100   | DPT_TempFlowWaterDemAbs   | DPT_TempFlowWaterDemAbs   | See below                 | See below                 | HVAC                      |

| Data fields   | Data fields       | Description                          | Description                                                                                 | Unit / Range                                                                                | Unit / Range                             |
|---------------|-------------------|--------------------------------------|---------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------|------------------------------------------|
| TempFlowDem   | TempFlowDem       | flow temperature demand (setpoint) V | flow temperature demand (setpoint) V                                                        | flow temperature demand (setpoint) V                                                        | 16, -273°C to 655,34°C 0,02°C resolution |
| Attributes    | Attributes        | Bit #                                |                                                                                             |                                                                                             | Bitset B 16                              |
| -             | DemValid          | 0                                    | Validity of TempFlowDem 'false' means also 'no demand'                                      | Validity of TempFlowDem 'false' means also 'no demand'                                      | true / false                             |
| -             | AbsLoadPriority   | 1                                    | absolute load priority                                                                      | absolute load priority                                                                      | true / false                             |
| -             | ShiftLoadPriority | 2                                    | shift load priority                                                                         | shift load priority                                                                         | true / false                             |
| -             | MaxTempLimit      | 3                                    | TempFlowDem contains max. temperature limit                                                 | TempFlowDem contains max. temperature limit                                                 | true / false                             |
| -             | MinTempLimit      | 4                                    | TempFlowDem contains min. temperature limit                                                 | TempFlowDem contains min. temperature limit                                                 | true / false                             |
| -             | DHWReq            | 5                                    | Heat demand from DHW ⇒ for DHW preparation during summer (room heating off)                 | Heat demand from DHW ⇒ for DHW preparation during summer (room heating off)                 | true / false                             |
| -             | RoomCtrlReq       | 6                                    | demand from Room Heating or Cooling                                                         | demand from Room Heating or Cooling                                                         | true / false                             |
| -             | VentReq           | 7                                    | demand from Ventilation (Heating or Cooling)                                                | demand from Ventilation (Heating or Cooling)                                                | true / false                             |
| -             | AuxAllSeasonReq   | 8                                    | demand from auxiliary heat or cool consumer; all season                                     | demand from auxiliary heat or cool consumer; all season                                     | true / false                             |
| -             | SystemPumpReq     | 9                                    | request for water circulation in the primary distribution segment (common system pump on)   | request for water circulation in the primary distribution segment (common system pump on)   | true / false                             |
| -             | EmergDem          | 10                                   | emergency demand (heating or cooling) for room frost protection or de-icing                 | emergency demand (heating or cooling) for room frost protection or de-icing                 | true / false                             |
| -             | DHWLegioReq       | 11                                   | demand from DHW while legionella function is active (can only be 'true' if DHWReq = 'true') | demand from DHW while legionella function is active (can only be 'true' if DHWReq = 'true') | true / false                             |
| -             |                   | 12 to 15                             | reserved                                                                                    | reserved                                                                                    | default 0                                |

## Remark

Depending on the usage of this DPT per Datapoint, some of the attributes (except DemValid) may not be supported and shall then be set to false (=0).

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 157 -->
## 4.16 Data Type '8-Bit Unsigned Value &amp; 8-Bit Enum'

## 4.16.1 Datapoint Type 'EnergyDemWater'

## LTE: compound structure

<!-- image -->

| Format:                | 2 octets: U 8 N 8             | 2 octets: U 8 N 8             | 2 octets: U 8 N 8             | 2 octets: U 8 N 8             |
|------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|
| Encoding: Range: Unit: | see below see below see below | see below see below see below | see below see below see below | see below see below see below |
| Datapoint Types        | Datapoint Types               | Datapoint Types               | Datapoint Types               | Datapoint Types               |
| ID:                    | Name:                         | Range:                        | Unit:                         | Usage:                        |
| 211.100                | DPT_EnergyDemWater            | see below                     | see below                     | HVAC                          |

| Data fields   | Description                               | Unit / Range                                                                                                                                                                                                                           |
|---------------|-------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| EnergyDem     | Energy demand of terminal unit controller | U 8, 0 %..100% 1 %resolution                                                                                                                                                                                                           |
| ContrModeAct  | Actual controller Mode                    | enum. N 8 Encoding absolute value N = {0, 255} 0: Auto 1: Heat 2: Morning Warmup 3: Cool 4: Night Purge 5: Precool 6: Off 7: Test 8: Emergency Heat 9: Fan only 10: Free Cool 11: Ice 12 to 19: reserved 20: NoDem 21 to 255: reserved |

## Standard Mode

Splitting in 2 separate Datapoints:

- -DPT\_Percent\_U8 (5.004)
- -DPT\_HVACContrMode (20.105)

<!-- PAGE 158 -->
## 4.17 Data Type '3x 16-Bit Signed Value'

## 4.17.1 Datapoint Type '3x set of RoomTemperature Setpoint Shift values'

## LTE: compound structure

<!-- image -->

| Format:         | 6 octet; V 16 V 16 V 16     | 6 octet; V 16 V 16 V 16   | 6 octet; V 16 V 16 V 16   | 6 octet; V 16 V 16 V 16   | 6 octet; V 16 V 16 V 16   |
|-----------------|-----------------------------|---------------------------|---------------------------|---------------------------|---------------------------|
| Format:         | 6 MSB TempSetp ShiftComf    | 5 LSB TempSetp ShiftComf  | 4 MSB TempSetp ShiftStdby | 3 LSB TempSetp ShiftStdby |                           |
| Format:         | VVVVVVVV                    | VVVVVVVV                  | VVVVVVVV                  | VVVVVVVV                  |                           |
| Format:         | 2 MSB TempSetp ShiftEco     | 1 LSB TempSetp ShiftEco   |                           |                           |                           |
| Format:         | VVVVVVVV                    | VVVVVVVV                  |                           |                           |                           |
| Encoding:       | see below                   |                           |                           |                           |                           |
| Range:          | see below                   |                           |                           |                           |                           |
| Unit:           | K                           |                           |                           |                           |                           |
| Datapoint Types | Datapoint Types             | Datapoint Types           | Datapoint Types           | Datapoint Types           | Datapoint Types           |
| ID:             | Name:                       |                           | Range:                    | Unit:                     | Usage:                    |
| 212.100         | DPT_TempRoomSetpSetShift[3] |                           | see below                 | see below                 | HVAC                      |

| Data fields        | Description                                           | Unit / Range                                  |
|--------------------|-------------------------------------------------------|-----------------------------------------------|
| TempSetpShiftComf  | room temperature setpoint shift comfort (delta value) | V 16, -655,34 K to 655,34 K 0,02°C resolution |
| TempSetpShiftStdby | room temperature setpoint shift standby (delta value) | V 16, -655,34 K to 655,34 K 0,02°C resolution |
| TempSetpShiftEco   | room temperature setpoint shift economy (delta value) | V 16, -655,34 K to 655,34 K 0,02°C resolution |

## Standard Mode

DPT\_TempRoomSetpSetShiftF16[3] (222.101), float encoding.

<!-- PAGE 159 -->
## 4.17.2 Datapoint Type '3x set of RoomTemperature Absolute Setpoint values' LTE: compound structure

<!-- image -->

| Data fields   | Description                       | Unit / Range                                |
|---------------|-----------------------------------|---------------------------------------------|
| TempSetpComf  | room temperature setpoint comfort | V 16, -273°C to 655,34 °C 0,02°C resolution |
| TempSetpStdby | room temperature setpoint standby | V 16, -273°C to 655,34 °C 0,02°C resolution |
| TempSetpEco   | room temperature setpoint economy | V 16, -273°C to 655,34 °C 0,02°C resolution |

## Standard Mode

DPT\_TempRoomSetpSetF16[3] (222.100), float encoding.

<!-- PAGE 160 -->
## 4.18 Data Type '4x 16-Bit Signed Value'

## 4.18.1 Datapoint Type '4x set of RoomTemperature setpoints'

## LTE: compound structure

<!-- image -->

| Format:         | 8 octet; V 16 V 16 V 16 V 16   | 8 octet; V 16 V 16 V 16 V 16   | 8 octet; V 16 V 16 V 16 V 16   | 8 octet; V 16 V 16 V 16 V 16   | 8 octet; V 16 V 16 V 16 V 16   |
|-----------------|--------------------------------|--------------------------------|--------------------------------|--------------------------------|--------------------------------|
| Format:         | 8 MSB TempSetp Comf            | 7 LSB TempSetp Comf            | 6 MSB TempSetp Stdby           | 5 LSB TempSetp Stdby           |                                |
| Format:         | VVVVVVVV                       | VVVVVVVV                       | VVVVVVVV                       | VVVVVVVV                       |                                |
| Format:         | 4 MSB TempSetp Eco             | 3 LSB TempSetp Eco             | 2 MSB TempSetp BProt           | 1 LSB TempSetp BProt           |                                |
| Format:         | VVVVVVVV                       | VVVVVVVV                       | VVVVVVVV                       | VVVVVVVV                       |                                |
| Encoding:       | see below                      | see below                      | see below                      | see below                      | see below                      |
| Range:          | see below                      | see below                      | see below                      | see below                      | see below                      |
| Unit:           | °C                             | °C                             | °C                             | °C                             | °C                             |
| Datapoint Types | Datapoint Types                | Datapoint Types                | Datapoint Types                | Datapoint Types                | Datapoint Types                |
| ID:             | Name:                          | Name:                          | Range:                         | Unit:                          | Usage:                         |
| 213.100         | DPT_TempRoomSetpSet[4]         | DPT_TempRoomSetpSet[4]         | see below                      | see below                      | HVAC                           |

| Data fields   | Description                                   | Unit / Range                               |
|---------------|-----------------------------------------------|--------------------------------------------|
| TempSetpComf  | room temperature setpoint comfort             | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpStdby | room temperature setpoint standby             | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpEco   | room temperature setpoint economy             | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpBProt | room temperature setpoint building protection | V 16, -273°C to 655,34°C 0,02°C resolution |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 161 -->
## 4.18.2 Datapoint Type '4x set of DHWTemperature setpoints'

## LTE: compound structure

| Format:                | 8 octet; V 16 V 16 V 16 V 16    | 8 octet; V 16 V 16 V 16 V 16    | 8 octet; V 16 V 16 V 16 V 16             | 8 octet; V 16 V 16 V 16 V 16             | 8 octet; V 16 V 16 V 16 V 16   |
|------------------------|---------------------------------|---------------------------------|------------------------------------------|------------------------------------------|--------------------------------|
| Format:                | 8 MSB TempSetp LegioProtect     | 7 LSB TempSetp LegioProtect     | 6 MSB TempSetp Normal                    | 5 LSB TempSetp Normal                    |                                |
| Format:                | VVVVVVVV 4 MSB TempSetp Reduced | VVVVVVVV 3 LSB TempSetp Reduced | VVVVVVVV 2 MSB TempSetpOff/ FrostProtect | VVVVVVVV 1 LSB TempSetpOff/ FrostProtect |                                |
| Format:                | VVVVVVVV                        | VVVVVVVV                        | VVVVVVVV                                 | VVVVVVVV                                 |                                |
| Encoding: Range: Unit: | see below see below °C          | see below see below °C          | see below see below °C                   | see below see below °C                   | see below see below °C         |
| Datapoint Types        | Datapoint Types                 | Datapoint Types                 | Datapoint Types                          | Datapoint Types                          | Datapoint Types                |
| ID:                    | Name:                           | Name:                           | Range:                                   | Unit:                                    | Usage:                         |
| 213.101                | DPT_TempDHWSetpSet[4]           | DPT_TempDHWSetpSet[4]           | see below                                | see below                                | HVAC DHW                       |

| Data fields               | Description                                                  | Unit / Range                               |
|---------------------------|--------------------------------------------------------------|--------------------------------------------|
| TempSetpLegio Protect     | DHW temperature setpoint for LegioProtect operating mode     | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpNormal            | DHW temperature setpoint for Normal operating mode           | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpReduced           | DHW temperature setpoint for Reduced operating mode          | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpOff/ FrostProtect | DHW temperature setpoint for Off/FrostProtect operating mode | V 16, -273°C to 655,34°C 0,02°C resolution |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 162 -->
## 4.18.3 Datapoint Type '4x set of RoomTemperature setpoint shift values'

## LTE: compound structure

| Format:         | 8 octets: V 16 V 16 V 16 V 16   | 8 octets: V 16 V 16 V 16 V 16   | 8 octets: V 16 V 16 V 16 V 16            | 8 octets: V 16 V 16 V 16 V 16   | 8 octets: V 16 V 16 V 16 V 16   |
|-----------------|---------------------------------|---------------------------------|------------------------------------------|---------------------------------|---------------------------------|
| Format:         | 8 MSB TempSetp ShiftComf        | 7 LSB TempSetp ShiftComf        | 6 MSB TempSetp ShiftStdby VVVVVVVV 2 MSB | 5 LSB TempSetp ShiftStdby       |                                 |
| Format:         | VVVVVVVV                        | VVVVVVVV                        |                                          | VVVVVVVV                        |                                 |
| Format:         | 4 MSB                           | 3 LSB TempSetp                  | TempSetp                                 | 1 LSB TempSetp                  |                                 |
| Format:         | TempSetp                        |                                 |                                          |                                 |                                 |
| Format:         | ShiftEco                        | ShiftEco                        | ShiftBProt                               |                                 |                                 |
| Format:         | VVVVVVVV                        | VVVVVVVV                        | VVVVVVVV                                 | ShiftBProt VVVVVVVV             |                                 |
| Unit:           | K                               | K                               | K                                        | K                               | K                               |
| Datapoint Types | Datapoint Types                 | Datapoint Types                 | Datapoint Types                          | Datapoint Types                 | Datapoint Types                 |
| ID:             | Name:                           | Name:                           | Name:                                    | Name:                           | Usage:                          |
| 213.102         | DPT_TempRoomSetpSetShift[4]     | DPT_TempRoomSetpSetShift[4]     | DPT_TempRoomSetpSetShift[4]              | DPT_TempRoomSetpSetShift[4]     | HVAC                            |

| Data fields        | Description                                                       | Unit / Range                                  |
|--------------------|-------------------------------------------------------------------|-----------------------------------------------|
| TempSetpShiftComf  | room temperature setpoint shift comfort (delta value)             | V 16, -655,34 K to 655,34 K 0,02 K resolution |
| TempSetpShiftStdby | room temperature setpoint shift standby (delta value)             | V 16, -655,34 K to 655,34 K 0,02 K resolution |
| TempSetpShiftEco   | room temperature setpoint shift economy (delta value)             | V 16, -655,34 K to 655,34 K 0,02 K resolution |
