| TempSetpShiftBProt | room temperature setpoint shift building protection (delta value) | V 16, -655,34 K to 655,34 K 0,02 K resolution |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 163 -->
## 4.19 Data Type '16-Bit Signed &amp; 8-Bit Unsigned Value &amp; 8-Bit Set'

## 4.19.1 Datapoint Type 'Heat Prod. Manager Demand Signal'

## LTE: compound structure

<!-- image -->

| Format:                | 4 octet; V 16 U 8 B 8         | 4 octet; V 16 U 8 B 8         | 4 octet; V 16 U 8 B 8         | 4 octet; V 16 U 8 B 8         | 4 octet; V 16 U 8 B 8         |
|------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|-------------------------------|
| Format:                | 4 MSB                         | 3 LSB TempFlowDem             | 2 RelDemLimit                 | 1 Attributes                  |                               |
| Format:                | TempFlowDem VVVVVVVV          | VVVVVVVV                      | UUUUUUUU                      | 00BBBBBB                      |                               |
| Encoding: Range: Unit: | See below See below See below | See below See below See below | See below See below See below | See below See below See below | See below See below See below |
| Datapoint Types        | Datapoint Types               | Datapoint Types               | Datapoint Types               | Datapoint Types               | Datapoint Types               |
| ID:                    | Name:                         | Name:                         | Range:                        | Unit:                         | Usage:                        |
| 214.100                | DPT_PowerFlowWaterDemHPM      | DPT_PowerFlowWaterDemHPM      | See below                     | See below                     | HWH                           |

| Data fields        | Description                                                              | Description                                                                                                      | Unit / Range                               |
|--------------------|--------------------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------|--------------------------------------------|
| TempFlowDem        | flow temperature demand / requested boiler temperature                   | flow temperature demand / requested boiler temperature                                                           | V 16, -273°C to 655,34°C 0,02°C resolution |
| RelDemLimit        | Relative demand %: max. limitation for modulating burner, used in boiler | Relative demand %: max. limitation for modulating burner, used in boiler                                         | U 8, 0 %to 100% 1 %resolution              |
| Attributes         | Bit #                                                                    |                                                                                                                  | Bitset B 8                                 |
| - TempFlowDemValid | 0                                                                        | Validity of TempFlowDem 'false' means also 'no demand'                                                           | true / false                               |
| - Stage1Enabled    | 1                                                                        | if enabled, stage 1 can be activated by the BoC ⇒ forced or auto                                                 | 1= Enabled 0= Disabled                     |
| - Stage1Forced     | 2                                                                        | - if forced: stage 1 is generally on - if auto: stage 1 is activated if necessary according to boiler temperture | 1= Forced 0= Auto                          |
| - Stage2Enable     | 3                                                                        | stage 2 control: see stage 1                                                                                     | 1= Enabled 0= Disabled                     |
| - Stage2Forced     | 4                                                                        | stage 2 control: see stage 1                                                                                     | 1= Forced 0= Auto                          |
| - BoilerEnable     | 5                                                                        | boiler pump is on (water flow) must be enabled before burner is turned on                                        | 1= Enabled 0= Disabled                     |
| reserved           | 6-7                                                                      |                                                                                                                  | default 0                                  |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 164 -->
## 4.19.2 Datapoint Type 'Cold Water Prod. Manager Demand Signal'

## LTE: compound structure

<!-- image -->

| Data fields        | Description                                                                                                                                                             | Description                                                                                                                                                             | Unit / Range                               |
|--------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------|
| TempFlowDem        | chilled water flow temperature demand                                                                                                                                   | chilled water flow temperature demand                                                                                                                                   | V 16, -273°C to 655,34°C 0,02°C resolution |
| RelDemLimit        | This value sets the relative demand limit in percent, used in chiller sequences controlled by the Cold Water Production Manager CPM (0% = no stages, 100% = all stages) | This value sets the relative demand limit in percent, used in chiller sequences controlled by the Cold Water Production Manager CPM (0% = no stages, 100% = all stages) | U 8, 0 %…100 %, 1 %resolution              |
| Attributes         | Bit #                                                                                                                                                                   |                                                                                                                                                                         | Bitset B 8                                 |
| - TempFlowDemValid | 0                                                                                                                                                                       | validity of chilled water flow temperature 'false' means also 'no demand'                                                                                               | true / false                               |
| - RelDemLimitValid | 1                                                                                                                                                                       | validity of relative demand limit                                                                                                                                       | true / false                               |
| - Chiller Enable   | 2                                                                                                                                                                       | chilled water pump enabled (must be enabled before chiller compressor is started, only applicable when chilled water pump available)                                    | true / false                               |
| - reserved         | 3 to 7                                                                                                                                                                  |                                                                                                                                                                         | default 0                                  |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 165 -->
## 4.20 Data Type ' V16U8B16'

## 4.20.1 Datapoint Type 'Status Boiler Controller'

## LTE: compound structure

| Format:         | 5 octet; V 16 U 8 B 16   | 5 octet; V 16 U 8 B 16   | 5 octet; V 16 U 8 B 16   | 5 octet; V 16 U 8 B 16   | 5 octet; V 16 U 8 B 16   |
|-----------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|
|                 | 5 MSB TempBoiler         | 4 LSB TempBoiler         | 3 PrelBurner             | 2 MSB Attributes         | 1 LSB Attributes         |
|                 | VVVVVVVV                 | VVVVVVVV                 | UUUUUUUU                 | 0000BBBB                 | BBBBBBBB                 |
| Encoding:       | See below                |                          |                          |                          |                          |
| Range:          | See below                |                          |                          |                          |                          |
| Unit:           | See below                |                          |                          |                          |                          |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    | Range:                   |                          | Unit:                    | Usage:                   |
| 215.100         | DPT_StatusBOC            | See below                | See below                |                          | HWH                      |

| Data fields   | Data fields              | Description                         | Description                                                                                             | Unit / Range                               |
|---------------|--------------------------|-------------------------------------|---------------------------------------------------------------------------------------------------------|--------------------------------------------|
| TempBoiler    | TempBoiler               | Boiler temperature                  | Boiler temperature                                                                                      | V 16, -273°C to 655,34°C 0,02°C resolution |
| PrelBurner    | PrelBurner               | Actual relative power of the burner | Actual relative power of the burner                                                                     | U 8, 0 %to 100% 1 %resolution              |
| Attributes    | Attributes               | Bit #                               |                                                                                                         | Bitset B 16                                |
| -             | TempBoilerValid          | 0                                   | validity of TempBoiler field                                                                            | true / false                               |
| -             | PrelBurnerValid          | 1                                   | validity of PrelBurner field                                                                            | true / false                               |
| -             | Fault                    | 2                                   | boiler failure                                                                                          | true /false                                |
| -             | SummerMode               | 3                                   | boiler switched off due to local summer/winter mode                                                     | true / false                               |
| -             | OffPerm                  | 4                                   | permanently off (manual switch or failure)                                                              | true / false                               |
| -             | NoHeatAvailable          | 5                                   | boiler is temporary not providing heat                                                                  | true / false                               |
| -             | StatusBurnerStage1Enable | 6                                   | stage 1 or base stage enabled                                                                           | enable (=1) / disable (=0)                 |
| -             | StatusBurnerStage2Enable | 7                                   | stage 2 / modulation enabled                                                                            | enable / disable                           |
| -             | ReqNextStage             | 8                                   | for boiler with two stage burner: power limit of stage 1 is reached, HPM is requested to enable stage 2 | true / false                               |
| -             | ReqNextBoiler            | 9                                   | power limit of boiler is reached, HPM is requested to enable next boiler in cascade                     | true / false                               |
| -             | ReducedAvailability      | 10                                  | boiler is in principle available but other boilers should be used with preference                       | true / false                               |
| -             | ChimneySweep             | 11                                  | ChimneySweep function active                                                                            | true / false                               |
| -             | reserved                 | 12 to 15                            |                                                                                                         | default 0                                  |

<!-- PAGE 166 -->
## Standard Mode

The information of this Datapoint Type is in Standard Mode available through DPs with different DPTs as follows.

- TempBoiler:

DPT\_Value\_Temp (9.001)

- PrelBurner:

DPT\_RelPos\_Valve (5.004)

- Fault:

DPT\_Bool (1.002)

- StatusBurnerStage1Enable:

DPT\_Enable (1.003)

- StatusBurnerStage2Enable:

DPT\_Enable (1.003)

## 4.20.2 Datapoint Type 'Status Chiller Controller'

## LTE: compound structure

<!-- image -->

| Format:         | 5 octet: V 16 U 8 B 16   | 5 octet: V 16 U 8 B 16   | 5 octet: V 16 U 8 B 16   | 5 octet: V 16 U 8 B 16   | 5 octet: V 16 U 8 B 16   |
|-----------------|--------------------------|--------------------------|--------------------------|--------------------------|--------------------------|
|                 | 5 MSB TempChiller        | 4 LSB TempChiller        | 3 PrelChiller            | 2 MSB Attributes         | 1 LSB Attributes         |
|                 | VVVVVVVV                 | VVVVVVVV                 | UUUUUUUU                 | 00000000                 | BBBBBBBB                 |
| Encoding:       | See below                |                          |                          |                          |                          |
| Range:          | See below                |                          |                          |                          |                          |
| Unit:           | See below                |                          |                          |                          |                          |
| Datapoint Types | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                    |                          | Range:                   | Unit:                    | Usage:                   |
| 215.101         | DPT_StatusCC             | See                      | below                    | See below                | VAC                      |

| Data fields   | Data fields         | Description                                                | Description                                                                                    | Unit / Range                                                                                   | Unit / Range                             |
|---------------|---------------------|------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------------|------------------------------------------|
| TempChiller   | TempChiller         | chilled water flow temperature                             | chilled water flow temperature                                                                 | chilled water flow temperature                                                                 | V 16, -273 to 655,34°C 0,02°C resolution |
| PrelChiller   | PrelChiller         | Actual relative power of the chiller (stages in percent) U | Actual relative power of the chiller (stages in percent) U                                     | Actual relative power of the chiller (stages in percent) U                                     | 8, 0 %to 100 %, 1 %resolution            |
| Attributes    | Attributes          | Bit #                                                      | Bitset containing status info                                                                  | Bitset containing status info                                                                  | Bitset B 16                              |
| -             | TempChillerValid    | 0                                                          | validity of TempChiller field                                                                  | validity of TempChiller field                                                                  | true / false                             |
| -             | PrelChillerValid    | 1                                                          | validity of PrelChiller field                                                                  | validity of PrelChiller field                                                                  | true / false                             |
| -             | Status              | 2                                                          | chiller running status                                                                         | chiller running status                                                                         | true /false                              |
| -             | Fault               | 3                                                          | chiller failure                                                                                | chiller failure                                                                                | true / false                             |
| -             | OffPerm             | 4                                                          | permanently off (manual switch of failure)                                                     | permanently off (manual switch of failure)                                                     | true / false                             |
| -             | ReqNextStage        | 5                                                          | power limit of current stage is reached, next stage required                                   | power limit of current stage is reached, next stage required                                   | true / false                             |
| -             | ReqNextChiller      | 6                                                          | power limit of chiller is reached, next chiller required                                       | power limit of chiller is reached, next chiller required                                       | true / false                             |
| -             | ReducedAvailability | 7                                                          | reduce availability, chiller is in principle available, but preferably another chiller is used | reduce availability, chiller is in principle available, but preferably another chiller is used | true / false                             |
| -             | reserved            | 8 to 15                                                    |                                                                                                |                                                                                                | default 0                                |

<!-- PAGE 167 -->
## Standard Mode

The information of this Datapoint Type is in Standard Mode available through DPs with different DPTs as follows.

- TempChiller:

DPT\_Value\_Temp (9.001)

- PrelChiller:

DPT\_RelPos\_Valve (5.004)

- Fault:

DPT\_Bool (1.002)

- StatusChiller:

DPT\_Bool (1.002)

## 4.21 Data Type 'U16U8N8B8'

## 4.21.1 Datapoint Type 'Heat Producer Specification'

## LTE: compound structure

<!-- image -->

| Format:         | 5 octet: U 16 U 8 N 8 B 8   | 5 octet: U 16 U 8 N 8 B 8   | 5 octet: U 16 U 8 N 8 B 8   | 5 octet: U 16 U 8 N 8 B 8   | 5 octet: U 16 U 8 N 8 B 8   |
|-----------------|-----------------------------|-----------------------------|-----------------------------|-----------------------------|-----------------------------|
|                 | 5 MSB                       | 4 LSB                       | 3                           | 2                           | 1                           |
|                 | Pnom                        | Pnom                        | BstageLimit                 | BurnerType                  | FuelType                    |
|                 | UUUUUUUU                    | UUUUUUUU                    | UUUUUUUU                    | NNNNNNNN                    | 00000BBB                    |
| Encoding:       | See below                   | See below                   | See below                   | See below                   | See below                   |
| Range:          | See below                   | See below                   | See below                   | See below                   | See below                   |
| Unit:           | See below                   | See below                   | See below                   | See below                   | See below                   |
| Datapoint Types | Datapoint Types             | Datapoint Types             | Datapoint Types             | Datapoint Types             | Datapoint Types             |
| ID:             | Name:                       | Name:                       | Range:                      | Unit:                       | Usage:                      |
| 216.100         | DPT_SpecHeatProd            | DPT_SpecHeatProd            | See below                   | See below                   | HWH                         |

| Data fields   | Description                                                                           | Description                                                                           | Unit / Range                                                                                                      |
|---------------|---------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------|
| Pnom          | Nominal power of burner/boiler                                                        | Nominal power of burner/boiler                                                        | U 16 , 0 kW to 65535 kW resolution 1 kW                                                                           |
| BstageLimit   | relative power limit %of stage 1 resp. base stage void (value 100%) for 1stage burner | relative power limit %of stage 1 resp. base stage void (value 100%) for 1stage burner | U 8 , 0 %to 100 %, 1 %resolution                                                                                  |
| BurnerType    | 1 stage, 2 stage, modulating burner                                                   | 1 stage, 2 stage, modulating burner                                                   | enum. N 8 Encoding absolute value N = {0, 255} 0: reserved 1: 1 stage 2: 2 stage 3: modulating 4 to 255: reserved |
| FuelType      | Bit #                                                                                 |                                                                                       | Bitset B 8                                                                                                        |
| - Oil         | 0                                                                                     | oil fuel supported                                                                    | true / false                                                                                                      |
| - Gas         | 1                                                                                     | gas fuel supported                                                                    | true / false                                                                                                      |
| - SolidState  | 2                                                                                     | solid state fuel supported                                                            | true / false                                                                                                      |
| - reserved    | 3 to 7                                                                                |                                                                                       | default 0                                                                                                         |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 168 -->
## 4.22 Data Type '16-Bit Unsigned Value &amp; 16-Bit Signed Value'

## 4.22.1 Datapoint Type 'Next Temperature &amp; Time Delay'

## LTE: compound structure

<!-- image -->

| Format:                | 4 octet; U 16 V 16        | 4 octet; U 16 V 16        | 4 octet; U 16 V 16        | 4 octet; U 16 V 16        | 4 octet; U 16 V 16        |
|------------------------|---------------------------|---------------------------|---------------------------|---------------------------|---------------------------|
|                        | 4 MSB Delay Time          | 3 LSB Delay Time          | 2 MSB Temp                | 1 LSB Temp                |                           |
| Encoding: Range: Unit: | See below See below below | See below See below below | See below See below below | See below See below below | See below See below below |
| Datapoint Types        | Datapoint Types           | Datapoint Types           | Datapoint Types           | Datapoint Types           | Datapoint Types           |
| ID:                    | Name:                     | Name:                     | Range:                    | Unit:                     | Usage:                    |
| 220.100                | DPT_TempHVACAbsNext       | DPT_TempHVACAbsNext       | See below                 | See below                 | TU, DEH                   |

| Data fields   | Description                | Unit / Range                                                                       |
|---------------|----------------------------|------------------------------------------------------------------------------------|
| DelayTime     | Time delay                 | U 16, 1 min resolution 1 min to 65 535 min 0: next temperature value not available |
| Temp          | absolute temperature value | V 16, 0,02°C resolution -273°C to 655,34°C                                         |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 169 -->
## 4.23 Data Type '3x 16-Float Value'

## 4.23.1 Datapoint Type '3x set of RoomTemperature Setpoint Values'

|   ID: | Name:                     | Range:    | Unit:     | Usage:   |
|-------|---------------------------|-----------|-----------|----------|
| 222.1 | DPT_TempRoomSetpSetF16[3] | see below | see below | HVAC     |

<!-- image -->

| Data fields   | Description                       | Unit / Range           |
|---------------|-----------------------------------|------------------------|
| TempSetpComf  | room temperature setpoint comfort | -273°C to 670 433,28°C |
| TempSetpStdby | room temperature setpoint standby | -273°C to 670 433,28°C |
| TempSetpEco   | room temperature setpoint economy | -273°C to 670 433,28°C |

Similar to DPT\_TempRoomSetpSet[4] (213.100)  but only 3 values with float encoding

<!-- PAGE 170 -->
## 4.23.2 Datapoint Type '3x set of RoomTemperature Setpoint Shift Values'

| Format:         | 6 octet: F 16 F 16 F 16                                                                                                 | 6 octet: F 16 F 16 F 16                                                                                                 | 6 octet: F 16 F 16 F 16                                                                                                 | 6 octet: F 16 F 16 F 16                                                                                                 | 6 octet: F 16 F 16 F 16                                                                                                 |
|-----------------|-------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------|
|                 | 6 MSB TempSetp                                                                                                          | 5 LSB TempSetp                                                                                                          | 4 MSB TempSetp ShiftStdby                                                                                               | 3 LSB                                                                                                                   |                                                                                                                         |
|                 | ShiftComf                                                                                                               | ShiftComf                                                                                                               |                                                                                                                         | TempSetp ShiftStdby                                                                                                     |                                                                                                                         |
|                 | FFFFFFFF                                                                                                                | FFFFFFFF                                                                                                                | FFFFFFFF                                                                                                                | FFFFFFFF                                                                                                                |                                                                                                                         |
|                 | 2 MSB                                                                                                                   | 1 LSB                                                                                                                   |                                                                                                                         |                                                                                                                         |                                                                                                                         |
|                 | TempSetp                                                                                                                | TempSetp                                                                                                                |                                                                                                                         |                                                                                                                         |                                                                                                                         |
|                 | ShiftEco FFFFFFFF                                                                                                       | ShiftEco FFFFFFFF                                                                                                       |                                                                                                                         |                                                                                                                         |                                                                                                                         |
| Encoding:       | see below For all fields 'Comfort', 'Standby' and 'Economy', only the value 7FFFh shall be used to denote invalid data. | see below For all fields 'Comfort', 'Standby' and 'Economy', only the value 7FFFh shall be used to denote invalid data. | see below For all fields 'Comfort', 'Standby' and 'Economy', only the value 7FFFh shall be used to denote invalid data. | see below For all fields 'Comfort', 'Standby' and 'Economy', only the value 7FFFh shall be used to denote invalid data. | see below For all fields 'Comfort', 'Standby' and 'Economy', only the value 7FFFh shall be used to denote invalid data. |
| Range:          | see below                                                                                                               | see below                                                                                                               | see below                                                                                                               | see below                                                                                                               | see below                                                                                                               |
| Unit:           | K                                                                                                                       | K                                                                                                                       | K                                                                                                                       | K                                                                                                                       | K                                                                                                                       |
| Datapoint Types | Datapoint Types                                                                                                         | Datapoint Types                                                                                                         | Datapoint Types                                                                                                         | Datapoint Types                                                                                                         | Datapoint Types                                                                                                         |
| ID:             | Name:                                                                                                                   | Name:                                                                                                                   | Range:                                                                                                                  | Unit:                                                                                                                   | Usage:                                                                                                                  |
| 222.101         | DPT_TempRoomSetpSetShiftF16[3]                                                                                          | DPT_TempRoomSetpSetShiftF16[3]                                                                                          | see below                                                                                                               | see below                                                                                                               | HVAC                                                                                                                    |

| Data fields        | Description                                           | Unit / Range               |
|--------------------|-------------------------------------------------------|----------------------------|
| TempSetpShiftComf  | room temperature setpoint shift comfort (delta value) | -671 088,64 K…670 433,28 K |
| TempSetpShiftStdby | room temperature setpoint shift standby (delta value) | -671 088,64 K…670 433,28 K |
| TempSetpShiftEco   | room temperature setpoint shift economy (delta value) | -671 088,64 K…670 433,28 K |

Same as DPT\_TempRoomSetpSetShift[3] (212.100) but with float encoding

<!-- PAGE 171 -->
## 4.24 Data Type V8N8N8

## 4.24.1 Datapoint Type 'EnergyDemAir'

## LTE: compound structure

<!-- image -->

| Format:         | 3 octets: V 8 N 8 N 8   | 3 octets: V 8 N 8 N 8   | 3 octets: V 8 N 8 N 8   | 3 octets: V 8 N 8 N 8   | 3 octets: V 8 N 8 N 8   |
|-----------------|-------------------------|-------------------------|-------------------------|-------------------------|-------------------------|
|                 | 3                       | 2                       | 1                       |                         |                         |
|                 | EnergyDem               | HVACContr Mod           | HVACEmerg Mode          |                         |                         |
|                 | VVVVVVVV                | NNNNNNNN                | NNNNNNNN                |                         |                         |
| Encoding:       | see below               | see below               | see below               | see below               | see below               |
| Range:          | see below               | see below               | see below               | see below               | see below               |
| Unit:           | see below               | see below               | see below               | see below               | see below               |
| Datapoint Types | Datapoint Types         | Datapoint Types         | Datapoint Types         | Datapoint Types         | Datapoint Types         |
| ID:             | Name:                   | Name:                   | Range:                  | Unit:                   | Usage:                  |
| 223.100         | DPT_EnergyDemAir        | DPT_EnergyDemAir        | see below               | see below               | HVAC                    |

| Data fields   | Description                                                                                       | Unit / Range                                                                                                                                                                                             |
|---------------|---------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| EnergyDem     | Energy demand of terminal unit controller - 100 %: full heating demand 100 %: full cooling demand | V 8, -100 %to 100% 1 %resolution                                                                                                                                                                         |
| ContrModeAct  | Actual controller Mode                                                                            | enum. N 8 Encoding absolute value N = {0, 255} 0: Auto 1: Heat 2: Morning Warmup 3: Cool 4: Night Purge 5: Precool 6: Off 7: Test 8: Emergency Heat 9: Fan only 10: Free Cool 11: Ice 12 to 19: reserved |
| HVACEmergMode | Acutal HVAC Emergency Mode                                                                        | 21 to 255: reserved enum. N 8 Encoding absolute value N = {0, 255} 0: Normal 1: EmergPressure 2: EmergDepressure 3: EmergPurge 4: EmergShutdown 5: EmergFire 6 to 255: reserved                          |

<!-- PAGE 172 -->
## Standard Mode

Splitting in 3 separate Datapoints:

- -DPT\_Percent\_V8 (6.001)
- -DPT\_HVACContrMode (20.105)
- -DPT\_HVACEmergMode (20.106)

## 4.25 Data Type V16V16N8N8

## 4.25.1 Datapoint Type 'TempSupplyAirSetpSet'

## LTE: compound structure

<!-- image -->

|   ID: | Name:                    | Range:    | Unit:     | Usage:   |
|-------|--------------------------|-----------|-----------|----------|
| 224.1 | DPT_TempSupplyAirSetpSet | see below | see below | HVAC     |

| Data fields     | Description                             | Unit / Range                               |
|-----------------|-----------------------------------------|--------------------------------------------|
| TempSetpCooling | Supply air temperature cooling setpoint | V 16, -273°C to 655,34°C 0,02°C resolution |
| TempSetpHeating | Supply air temperature heating setpoint | V 16, -273°C to 655,34°C 0,02°C resolution |

<!-- PAGE 173 -->
| Data fields   | Description                | Unit / Range                                                                                                                                                                                             |
|---------------|----------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| ContrModeAct  | Actual controller Mode     | enum. N 8 Encoding absolute value N = {0, 255} 0: Auto 1: Heat 2: Morning Warmup 3: Cool 4: Night Purge 5: Precool 6: Off 7: Test 8: Emergency Heat 9: Fan only 10: Free Cool 11: Ice 12 to 19: reserved |
| HVACEmergMode | Acutal HVAC Emergency Mode | 21 to 255: reserved enum. N 8 Encoding absolute value N = {0, 255} 0: Normal 1: EmergPressure 2: EmergDepressure 3: EmergPurge 4: EmergShutdown 5: EmergFire 6 to 255: reserved                          |

## Standard Mode

The information of this DPT is not available in Standard Mode.

<!-- PAGE 174 -->
## 5 Datapoint Types for Load Management

No Datapoint Types for Load Management have been specified so far. This clause is a placeholder.

<!-- PAGE 175 -->
## 6 Datapoint Types for Lighting

## 6.1 General

Where in the below DALI commands are referred, these refer to IEC 62386-202.

## 6.2 Datapoint Types U16

<!-- image -->

| Format:         | 2 octet: U 16                   | 2 octet: U 16               |
|-----------------|---------------------------------|-----------------------------|
| octet nr.:      | 2 MSB 1 LSB                     | 2 MSB 1 LSB                 |
| field names:    | Absolute Colour Temperature     | Absolute Colour Temperature |
| encoding:       | UUUUUUUU UUUUUUUU               | UUUUUUUU UUUUUUUU           |
| Range:          | See below                       | See below                   |
| PDT:            | PDT_UNSIGNED_INT                | PDT_UNSIGNED_INT            |
| Datapoint Types | Datapoint Types                 | Datapoint Types             |
| ID:             | Name:                           | Use:                        |
| 7.600           | DPT_Absolute_Colour_Temperature | FB                          |

| Field names                 | Description                              | Encoding              | Unit   | Range           | Resolution:   |
|-----------------------------|------------------------------------------|-----------------------|--------|-----------------|---------------|
| Absolute Colour Temperature | Contains the Absolute Colour Temperature | Value binary encoded. | K      | 0 K to 65 535 K | 1 K           |

## 6.3 Datapoint Types N8

| Format:     | 1 octet: N 8                         | 1 octet: N 8                         |
|-------------|--------------------------------------|--------------------------------------|
| octet nr.   | 1                                    | 1                                    |
| field names | field1                               | field1                               |
| encoding    | NNNNNNNN                             | NNNNNNNN                             |
| Encoding:   | Encoding absolute value N = [0 …255] | Encoding absolute value N = [0 …255] |
| Unit:       | none                                 | none                                 |
| Resol.:     | none                                 | none                                 |
| PDT:        | PDT_ENUM8                            | (alt: PDT_UNSIGNED_CHAR)             |

## Datapoint Types

|   ID: | Name:                       | Encoding:                                                                                                                                                                                      | Range:   | Use:   |
|-------|-----------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|----------|--------|
|  20.6 | DPT_Behaviour_Lock_- Unlock | field1 = Behaviour_Lock_Unlock 0 : off 1 : on 2 : no change 3 : value according to additional parameter 4 : memory function value 5 : updated value 6 : value before locking 7 …255 : reserved | [0 to 6] | FB     |

<!-- PAGE 176 -->
| Datapoint Types   | Datapoint Types                   | Datapoint Types                                                                                                                                                                                        | Datapoint Types   | Datapoint Types   |
|-------------------|-----------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                             | Encoding:                                                                                                                                                                                              | Range:            | Use:              |
| 20.601            | DPT_Behaviour_Bus_- Power_Up_Down | field1 = Behaviour_Bus_Power_Up_Down 0 : off 1 : on 2 : no change 3 : value according to additional parameter 4 : last (value before bus power down) 5 …255 : reserved                                 | [0 to 4]          | FB                |
| 20.602            | DPT_DALI_Fade_Time                | field1 = FadeTime 0 : 0 s (no fade) 1 : 0,7 s 2 : 1,0 s 3 : 1,4 s 4 : 2,0 s 5 : 2,8 s 6 : 4,0 s 7 : 5,7 s 8 : 8,0 s 9 : 11,3 s 10 : 16,0 s 11 : 22,6 s 12 : 32,0 s 13 : 45,3 s 14 : 64,0 s 15 : 90,5 s | [0 to 15]         | FB                |
| 20.603            | DPT_BlinkingMode                  | field1 = BlinkingMode 0 : BlinkingDisabled 1 : WithoutAcknowledge 2 : BlinkingWithAcknowledge 3 to 255 : reserved                                                                                      | [0 to 2]          | FB                |
| 20.604            | DPT_LightControlMode              | field1 = LightControlMode 0 : automatic light control 1 : manual light control 2 to 255 : reserved                                                                                                     | [0 to 1]          | Lighting          |
| 20.605            | DPT_SwitchPBModel                 | field1 = SwitchPBModel 0 : reserved 1 : one PB/binary input mode 2 : two PBs/binary inputs mode 3 to 255 : reserved                                                                                    | [1 to 2]          | Lighting          |
| 20.606            | DPT_PBAction                      | field1 = SwitchPBAction 0 : inactive (no message sent) 1 : SwitchOff message sent 2 : SwitchOn message sent 3 : inverse value of InfoOnOff is sent 4 to 255 : reserved                                 | [0 to 3]          | Lighting          |

<!-- PAGE 177 -->
|    ID: | Name:                                                                                                                                                                                                                                                                                                                                                             | Encoding:                                                                                                                                                                                                                                                                                                                                                         | Range:                                                                                                                                                                                                                                                                                                                                                            | Use:                                                                                                                                                                                                                                                                                                                                                              |
|--------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 20.607 | DPT_DimmPBModel                                                                                                                                                                                                                                                                                                                                                   | field1 = LDSBMode 0 : reserved 1 : one PB/binary input; SwitchOnOff inverts on each transmission 2 : one PB/binary input, On / DimUp message sent 3 : one PB/binary input, Off / DimDown message sent 4 : two PBs/binary inputs mode 5 to 255 : reserved                                                                                                          | [1 to 4]                                                                                                                                                                                                                                                                                                                                                          | Lighting                                                                                                                                                                                                                                                                                                                                                          |
| 20.608 | DPT_SwitchOnMode                                                                                                                                                                                                                                                                                                                                                  | field1 = SwitchOnMode 0 : last actual value 1 : value according additional parameter 2 : last received absolute setvalue 3 to 255 : reserved                                                                                                                                                                                                                      | [0 to 2]                                                                                                                                                                                                                                                                                                                                                          | Lighting                                                                                                                                                                                                                                                                                                                                                          |
| 20.609 | DPT_LoadTypeSet                                                                                                                                                                                                                                                                                                                                                   | field1 = LoadTypeSet 0 : automatic (resistive, capacitive or inductive) 1 : leading edge (inductive load) 2 : trailing edge (resistive - or capacitive load) 3 : switch mode only (non- dimmable load) 4 : automatic once 5 : CFL 24) , leading 6 : CFL 24) , trailing 7 : LED, leading 8 : LED, trailing 9 to 255 : reserved                                     | [0 to 8]                                                                                                                                                                                                                                                                                                                                                          | Lighting                                                                                                                                                                                                                                                                                                                                                          |
| 20.609 | USE: THE VALUE ' AUTOMATIC' SHALL MEAN THAT THE FB SHALL AUTONOMOUSLY TAKE THE INITIATIVE TO DETECT THE LOAD EACH TIME THAT IT IS POWERED UP. THE VALUE 'AUTOMATIC ONCE' SHALL DENOTE THAT THE LOAD DETECTION SHALL NOT BE DONE AUTONOMOUSLY, BUT ONLY BY AN EXTERNAL TRIGGER, LIKE A MANIPULATION OF THE HMI OF THE DEVICE OR A TRIGGER MESSAGE VIA THE KNX BUS. | USE: THE VALUE ' AUTOMATIC' SHALL MEAN THAT THE FB SHALL AUTONOMOUSLY TAKE THE INITIATIVE TO DETECT THE LOAD EACH TIME THAT IT IS POWERED UP. THE VALUE 'AUTOMATIC ONCE' SHALL DENOTE THAT THE LOAD DETECTION SHALL NOT BE DONE AUTONOMOUSLY, BUT ONLY BY AN EXTERNAL TRIGGER, LIKE A MANIPULATION OF THE HMI OF THE DEVICE OR A TRIGGER MESSAGE VIA THE KNX BUS. | USE: THE VALUE ' AUTOMATIC' SHALL MEAN THAT THE FB SHALL AUTONOMOUSLY TAKE THE INITIATIVE TO DETECT THE LOAD EACH TIME THAT IT IS POWERED UP. THE VALUE 'AUTOMATIC ONCE' SHALL DENOTE THAT THE LOAD DETECTION SHALL NOT BE DONE AUTONOMOUSLY, BUT ONLY BY AN EXTERNAL TRIGGER, LIKE A MANIPULATION OF THE HMI OF THE DEVICE OR A TRIGGER MESSAGE VIA THE KNX BUS. | USE: THE VALUE ' AUTOMATIC' SHALL MEAN THAT THE FB SHALL AUTONOMOUSLY TAKE THE INITIATIVE TO DETECT THE LOAD EACH TIME THAT IT IS POWERED UP. THE VALUE 'AUTOMATIC ONCE' SHALL DENOTE THAT THE LOAD DETECTION SHALL NOT BE DONE AUTONOMOUSLY, BUT ONLY BY AN EXTERNAL TRIGGER, LIKE A MANIPULATION OF THE HMI OF THE DEVICE OR A TRIGGER MESSAGE VIA THE KNX BUS. |

<!-- PAGE 178 -->
| Datapoint Types   | Datapoint Types              | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                     | Datapoint Types   | Datapoint Types   |
|-------------------|------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                        | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                           | Range:            | Use:              |
| 20.610            | DPT_LoadTypeDetected         | field1 = LoadTypeDetected 0 : undefined 1 : leading edge (inductive load) 2 : trailing edge (capacitive load) 3 : detection not possible or error 4 : calibration pending, waiting on trigger 5 : CFL, leading 6 : CFL, trailing 7 : LED, leading 8 : LED, trailing                                                                                                                                                                                                                                                                                 | [0 to 8]          | Lighting          |
| 20.611            | DPT_Converter_Test_- Control | field1 = TestCtrl 0 : Reserved, no effect 1 : Start Function Test (FT) Acc. DALI Cmd. 227 2 : Start Duration Test (DT) Acc. DALI Cmd. 228 3 : Start Partial Duration Test (PDT) 4 : Stop Test Acc. DALI Cmd 229 5 : Reset Function Test Done Flag Acc. DALI Cmd. 230 6 : Reset Duration Test Done Acc. DALI Cmd. 231 7 to 255 : Reserved, no effect NOTE 25 : Concurrent tests to the same DALI converter will be supported. This DPT controls a test of a DALI con- verter. Furthermore, it allows to stop a running test and to reset test flags. | [0 to 6]          | FB                |

<!-- PAGE 179 -->
| Datapoint Types   | Datapoint Types              | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                               | Datapoint Types   | Datapoint Types   |
|-------------------|------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                        | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                     | Range:            | Use:              |
| 20.612            | DPT_Converter_Control        | field1 = ConvCtrl 0 : Restore Factory Default Settings Acc. DALI Cmd. 254 1 : Goto Rest Mode Acc. DALI Cmd. 224 2 : Goto Inhibit Mode Acc. DALI Cmd. 225 3 : Re-Light / Reset Inhibit Acc. DALI Cmd. 226 4 : Reset Lamp Time Resets the Lamp Emergency Time and the Lamp Total Operation Time. Acc. DALI Cmd. 232 5 to 255 : Reserved, no effect Allows carrying out DALI-specific control functions via KNX. | [0 to 4]          | FB                |
| 20.613            | DPT_Converter_Data_- Request | field1 = Request Each enum value requests data from one of the following Datapoints. 0 : Reserved, no effect 1 : Request Converter Status 2 : Request Converter Test Result 3 : Request Battery Info 4 : Request Converter FT Info 5 : Request Converter DT Info 6 : Request Converter PDT Info 7 : Request Converter Info 8 : Request Converter Info Fix 9 to 255 : Reserved, no effect                      | [0 to 8]          | FB                |

<!-- PAGE 180 -->
## 6.4 Datapoint Types B8

## 6.4.1 Datapoint Type 'Lighting Actuator Error Information'

| Format:         | 1 octets: B 8 1 Attributes BBBBBBBB   | 1 octets: B 8 1 Attributes BBBBBBBB   |
|-----------------|---------------------------------------|---------------------------------------|
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01)     | PDT_BITSET8 (alt: PDT_GENERIC_01)     |
| Datapoint Types | Datapoint Types                       | Datapoint Types                       |
| ID:             | Name:                                 | Usage:                                |
| 21.601          | DPT_LightActuatorErrorInfo            | Lighting                              |

| Data fields          | Description   | Description                                   | Unit / Range     |
|----------------------|---------------|-----------------------------------------------|------------------|
| Attributes           | Bit No.       |                                               | Bitset B 8       |
| - LoadDetectionError | 0 (lsb)       | Load detection failed / wrong load type       | 0: false 1: true |
| - Undervoltage       | 1             | Undervoltage of mains supply                  | 0: false 1: true |
| - Overcurrent        | 2             | Overcurrent / short circuit on load side      | 0: false 1: true |
| - Underload          | 3             | Underload / no load on load side              | 0: false 1: true |
| - DefectiveLoad      | 4             | Overvoltage / overcurrent pulses on load side | 0: false 1: true |
| - LampFailure        | 5             | General failure of the lamp                   | 0: false 1: true |
| - Overheat           | 6             | Thermal overload of the actuator              | 0: false 1: true |
| - reserved           | 7 (msb)       |                                               |                  |

<!-- PAGE 181 -->
## 6.5 Datapoint Types U8B8

## 6.5.1 Datapoint Type 'Status Lighting Actuator'

| Format:         | 2 octets: U 8 B 8          | 2 octets: U 8 B 8   |
|-----------------|----------------------------|---------------------|
| Format:         | 2 1                        |                     |
|                 | ActualValue Attributes     |                     |
| Datapoint Types | Datapoint Types            | Datapoint Types     |
| ID:             | Name:                      | Usage:              |
| 207.600         | DPT_StatusLightingActuator | Lighting *)         |

| Data fields                 | Description                                                                                                                 | Description                                                                                                                             | Unit / Range                      |
|-----------------------------|-----------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------|
| ActualValue                 | Current lighting level in %. In case of a switching actuator LSAB the range is limited to the discrete values 0 %and 100 %. | Current lighting level in %. In case of a switching actuator LSAB the range is limited to the discrete values 0 %and 100 %.             | U 8, 0 %to 100% ~ 0,4 %resolution |
| Attributes                  | Bit No.                                                                                                                     |                                                                                                                                         | Bitset B 8                        |
| - ValidActualValue          | 0 (lsb)                                                                                                                     | Validity of field ActualValue                                                                                                           | 0: false 1: true                  |
| - Locked                    | 1                                                                                                                           | true ⇒ actuator is locked, e.g., via input LockDevice.                                                                                  | 0: false 1: true                  |
| - Forced                    | 2                                                                                                                           | true ⇒ forced on/off control is active, e.g., via input SwitchedOnOffForced                                                             | 0: false 1: true                  |
| - NightModeActive           | 3                                                                                                                           | true ⇒ night mode is active e.g., via input NightMode; the actuator will autonomously switch off the light after a defined time period. | 0: false 1: true                  |
| - StaircaseLightingFunction | 4                                                                                                                           | true ⇒ staircase lighting function is active, e.g. via input TimedStartStop.                                                            | 0: false 1: true                  |
| - Dimming                   | 5                                                                                                                           | true ⇒ actuator is in state DIMMING false ⇒ actuator is not in state DIMMING Not applicable for switching actuator LSAB.                | 0: false 1: true                  |
| - LocalOverride             | 6                                                                                                                           | true ⇒ actuator setvalue is locally overridden, e.g. via a local user interface.                                                        | 0: false 1: true                  |
| - Failure                   | 7 (msb)                                                                                                                     | General actuator failure                                                                                                                | 0: false 1: true                  |

- -Basic information contains the current lighting level (mandatory).
- -Extended information contains the current lighting level and additional status attributes (optional).

Extended actuator status information fits more for the use with a Lighting Controller.

Whether basic or extended status information is activated can be defined by ETS or via configuration parameters in the LTE-Mode model.

<!-- PAGE 182 -->
## 6.6 Datapoint Types U8U8U8

## 6.6.1 DPT\_Colour\_RGB

<!-- image -->

| Format:     | 3 octets: U 8 U 8 U 8      | 3 octets: U 8 U 8 U 8      | 3 octets: U 8 U 8 U 8      |
|-------------|----------------------------|----------------------------|----------------------------|
| octet nr.   | 3 MSB                      | 2                          | 1 LSB                      |
| field names | R                          | G                          | B                          |
| encoding    | UUUUUUUU UUUUUUUU UUUUUUUU | UUUUUUUU UUUUUUUU UUUUUUUU | UUUUUUUU UUUUUUUU UUUUUUUU |
| Encoding:   | All values binary encoded. | All values binary encoded. | All values binary encoded. |
| Range::     | R, G, B: 0 to 255          | R, G, B: 0 to 255          | R, G, B: 0 to 255          |
| Unit:       | None                       | None                       | None                       |
| Resol.:     | 1                          | 1                          | 1                          |
| PDT:        | PDT_GENERIC_03             | PDT_GENERIC_03             | PDT_GENERIC_03             |

## Datapoint Types

|   ID: | Name:          | Range:                              | Resol.:        | Use:   |
|-------|----------------|-------------------------------------|----------------|--------|
| 232.6 | DPT_Colour_RGB | R: 0 to 255 G: 0 to 255 B: 0 to 255 | R: 1 G: 1 B: 1 | G      |

NOTE 26 This is useful for simple colour control.

NOTE 27 Because of the device dependent interpretation of RGB, this coding is only suitable for point-to-point communication, this is, if there is only a single receiver.

NOTE 28 This DPT specification does not tend to give a definition of RGB. Aspects as linearity and influence on brightness are the scope of the specification of a distributed application or a FB specification. For a definition of RGB, please refer to ISO/IEC 8632-1 Information technology - Computer graphics - Metafile for the storage and transfer of picture description information Part 1: Functional specification

## 6.7 Datapoint Types B10U6

## 6.7.1 DPT\_DALI\_Control\_Gear\_Diagnostics

|   ID: | Name:                            | Use:     |
|-------|----------------------------------|----------|
| 237.6 | DPT_DALI_Control_Gear_Diagnostic | Lighting |

<!-- image -->

<!-- PAGE 183 -->
| Bit            | Abbr.          | Field name                                                                                                                                                | Encoding                                                                                                                                                  | Range                                                                                                                                                     | Unit                                                                                                                                                      | Resol.                                                                                                                                                    |
|----------------|----------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------|
| b 0 to b 5     | Addr           | AI = 0: DALI Device Address                                                                                                                               | U 6                                                                                                                                                       | 0 to 63                                                                                                                                                   | none                                                                                                                                                      | 1                                                                                                                                                         |
| b 0 to b 5     | Addr           | AI = 1: DALI Group Address                                                                                                                                | U 6                                                                                                                                                       | 0 to 15                                                                                                                                                   | none                                                                                                                                                      | 1                                                                                                                                                         |
| b 0 to b 5     | Addr           | This shall contain the DALI Device Address or the DALI Group Address, according the value of the field AI, for which the diagnostic information is given. | This shall contain the DALI Device Address or the DALI Group Address, according the value of the field AI, for which the diagnostic information is given. | This shall contain the DALI Device Address or the DALI Group Address, according the value of the field AI, for which the diagnostic information is given. | This shall contain the DALI Device Address or the DALI Group Address, according the value of the field AI, for which the diagnostic information is given. | This shall contain the DALI Device Address or the DALI Group Address, according the value of the field AI, for which the diagnostic information is given. |
| b 6            | AI             | Address Indicator                                                                                                                                         | 0: Device Address 1: Group Address                                                                                                                        | {0,1}                                                                                                                                                     | none                                                                                                                                                      | n/a                                                                                                                                                       |
| b 6            | AI             | This field shall indicate whether the address contained in the field Addr contains a DALI Device Address (1) or a DALI Group Address (0).                 | This field shall indicate whether the address contained in the field Addr contains a DALI Device Address (1) or a DALI Group Address (0).                 | This field shall indicate whether the address contained in the field Addr contains a DALI Device Address (1) or a DALI Group Address (0).                 | This field shall indicate whether the address contained in the field Addr contains a DALI Device Address (1) or a DALI Group Address (0).                 | This field shall indicate whether the address contained in the field Addr contains a DALI Device Address (1) or a DALI Group Address (0).                 |
| b 7            | RR             | Read or Response                                                                                                                                          | 0: Response or spontaneous sending 1: Read                                                                                                                | {0,1}                                                                                                                                                     | none                                                                                                                                                      | n/a                                                                                                                                                       |
| b 7            | RR             | This field shall indicate whether this data is - a response to a read request or a spontaneous sending (output), or - a read request (input)              | This field shall indicate whether this data is - a response to a read request or a spontaneous sending (output), or - a read request (input)              | This field shall indicate whether this data is - a response to a read request or a spontaneous sending (output), or - a read request (input)              | This field shall indicate whether this data is - a response to a read request or a spontaneous sending (output), or - a read request (input)              | This field shall indicate whether this data is - a response to a read request or a spontaneous sending (output), or - a read request (input)              |
| b 8            | LF             | Lamp Failure                                                                                                                                              | 0: no error 1: error                                                                                                                                      | {0,1}                                                                                                                                                     | none                                                                                                                                                      | n/a                                                                                                                                                       |
| b 8            | LF             | This shall signal whether or not there is a failure of the connected lamp.                                                                                | This shall signal whether or not there is a failure of the connected lamp.                                                                                | This shall signal whether or not there is a failure of the connected lamp.                                                                                | This shall signal whether or not there is a failure of the connected lamp.                                                                                | This shall signal whether or not there is a failure of the connected lamp.                                                                                |
| b 9            | BF             | Ballast Failure                                                                                                                                           | 0: no error 1: error                                                                                                                                      | {0,1}                                                                                                                                                     | none                                                                                                                                                      | na                                                                                                                                                        |
| b 9            | BF             | This shall signal whether or not there is an internal device failure in the DALI control gear.                                                            | This shall signal whether or not there is an internal device failure in the DALI control gear.                                                            | This shall signal whether or not there is an internal device failure in the DALI control gear.                                                            | This shall signal whether or not there is an internal device failure in the DALI control gear.                                                            | This shall signal whether or not there is an internal device failure in the DALI control gear.                                                            |
| b 10           | CE             | Convertor Error 25)                                                                                                                                       | 0: no error 1: error                                                                                                                                      | {0,1}                                                                                                                                                     | none                                                                                                                                                      | na                                                                                                                                                        |
| b 10           | CE             | This field shall indicate whether or not there is a convertor error.                                                                                      | This field shall indicate whether or not there is a convertor error.                                                                                      | This field shall indicate whether or not there is a convertor error.                                                                                      | This field shall indicate whether or not there is a convertor error.                                                                                      | This field shall indicate whether or not there is a convertor error.                                                                                      |
| b 11 to b 15 r | b 11 to b 15 r | These bits are reserved for future use and shall be 0.                                                                                                    | These bits are reserved for future use and shall be 0.                                                                                                    | These bits are reserved for future use and shall be 0.                                                                                                    | These bits are reserved for future use and shall be 0.                                                                                                    | These bits are reserved for future use and shall be 0.                                                                                                    |

## 6.8 Datapoint Types B2U6

## 6.8.1 DPT\_DALI\_Diagnostics

<!-- image -->

| Format:   | 1 octet: B 2 U 6   |
|-----------|--------------------|

<!-- PAGE 184 -->
| Bit        | Abbr.   | Field name                                                                                              | Encoding                                                                                                | Range                                                                                                   | Unit                                                                                                    | Resol.                                                                                                  |
|------------|---------|---------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------|
| b 0 to b 5 | Addr    | Device Address                                                                                          | U 6                                                                                                     | 0 to 63                                                                                                 | none                                                                                                    | 1                                                                                                       |
|            |         | This shall contain the Device Address of the DALI device for which the diagnostic information is given. | This shall contain the Device Address of the DALI device for which the diagnostic information is given. | This shall contain the Device Address of the DALI device for which the diagnostic information is given. | This shall contain the Device Address of the DALI device for which the diagnostic information is given. | This shall contain the Device Address of the DALI device for which the diagnostic information is given. |
| b 6        | LF      | Lamp Failure                                                                                            | 0: no error 1: error                                                                                    | {0,1}                                                                                                   | none                                                                                                    | n/a                                                                                                     |
|            |         | This shall signal whether or not there is a failure of the connected lamp.                              | This shall signal whether or not there is a failure of the connected lamp.                              | This shall signal whether or not there is a failure of the connected lamp.                              | This shall signal whether or not there is a failure of the connected lamp.                              | This shall signal whether or not there is a failure of the connected lamp.                              |
| b 7        | BF      | Ballast Failure                                                                                         | 0: no error 1: error                                                                                    | {0,1}                                                                                                   | none                                                                                                    | na                                                                                                      |
|            |         | This shall signal whether or not there is an internal device failure in the DALI control gear.          | This shall signal whether or not there is an internal device failure in the DALI control gear.          | This shall signal whether or not there is an internal device failure in the DALI control gear.          | This shall signal whether or not there is an internal device failure in the DALI control gear.          | This shall signal whether or not there is an internal device failure in the DALI control gear.          |

## 6.9 DPT\_Colour\_xyY (C\_xyY)

<!-- image -->

| Datapoint Types   | Datapoint Types   |      |
|-------------------|-------------------|------|
| ID:               | Name:             | Use: |
| 242.600           | DPT_Colour_xyY    | FB   |

| Data fields   | Description                            | Range       | Unit   | Resol.   |
|---------------|----------------------------------------|-------------|--------|----------|
| x-axis        | x-coordinate of the colour information | 0 to 65 535 | None.  | None.    |
| y-axis        | y-coordinate of the colour information | 0 to 65 535 | None.  | None.    |

## Additional encoding information

The x - and y - ordinate of the xyY colour scheme have a value between 0 and 1. This value shall be linearly mapped onto the range from 0 to 65 535, by multiplying the unencoded coordinate value by 65 535 and and rounding to the earest integer value. For decoding, the inverse operation shall be done.

| Brightness                                                                                 | Brightness                                                                                                  | Brightness of the colour                                                                                    | 0 %to 100%                                                                                 | %                                                                                          | None.                                                                                      |
|--------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------|-------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------|
| Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001). | Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001).                  | Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001).                  | Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001). | Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001). | Additional encoding information The brightness shall be encoded as in DPT_Scaling (5.001). |
| C                                                                                          | This field shall indicate whether the colour infor- mation in the fields x-axis and y-axis is valid or not. | This field shall indicate whether the colour infor- mation in the fields x-axis and y-axis is valid or not. | 0: invalid 1: valid                                                                        | None.                                                                                      | None.                                                                                      |
| B                                                                                          | This field shall indicate whether the Brightness information in the field Brightness is valid or not.       | This field shall indicate whether the Brightness information in the field Brightness is valid or not.       | 0: invalid 1: valid                                                                        | None.                                                                                      | None.                                                                                      |

<!-- PAGE 185 -->
## 6.10 DPT\_Colour\_Transition\_xyY

<!-- image -->

| Datapoint Types   | Datapoint Types           | Datapoint Types   |
|-------------------|---------------------------|-------------------|
| ID:               | Name:                     | Use:              |
| 243.600           | DPT_Colour_Transition_xyY | FB                |

| Field names   | Description                                                                                               | Encoding            | Unit   | Range     |
|---------------|-----------------------------------------------------------------------------------------------------------|---------------------|--------|-----------|
| Time Period   | Unsigned time-value for calculating fading time. (see also DPT_TimePeriod100Msec; DPT_ID = 7.004)         | 0 to 65 535         | 100 ms | 0-6553,5s |
| x-axis        | x-coordinate of the colour information                                                                    | 0 to 65 535         | None.  | None.     |
| y-axis        | y-coordinate of the colour information                                                                    | 0 to 65 535         | None.  | None.     |
| Brightness    | Brightness of the colour                                                                                  | 0 %to 100%          | ≅ 0,4% | %         |
| C             | This field shall indicate whether the colour information in the fields x-axis and y-axis is valid or not. | 0: invalid 1: valid | None.  | None.     |
| B             | This field shall indicate whether the luminance information in the field Brightness is valid or not.      | 0: invalid 1: valid | None.  | None.     |

<!-- PAGE 186 -->
## 6.11 DPT\_Converter\_Status

<!-- image -->

| Format:     | 2 octets: N 4 B 4 N 2 N 2 N 2 N 2   |
|-------------|-------------------------------------|
| octet nr.   | 2 MSB 1 LSB                         |
| field names | CM HS FP DP PP CF                   |
| encoding    | NNNNBBBB NNNNNNNN                   |
| Unit:       | None.                               |
| Resol.      | (not applicable)                    |
| PDT:        | PDT_GENERIC_02                      |

| Datapoint Types   | Datapoint Types      |        |
|-------------------|----------------------|--------|
| ID:               | Name:                | Usage: |
| 244.600           | DPT_Converter_Status | FB     |

| Data field   | Description                                                  | Encoding                                                                                                                                                                                                                                                               | Range   |
|--------------|--------------------------------------------------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| CM           | Converter Mode according to the DALI converter state machine | 0: Unknown 1: Normal mode active, all OK 2: Inhibit mode active 3: Hardwired inhibit mode active 4: Rest mode active 5: Emergency mode active 6: Extended emergency mode active 7: FT in progress 8: DT in progress 9: PDT in progress 10 to 15: Reserved. Shall be 0. | {0…15}  |
| HS           | Hardware Status                                              | Bit 0: Hardwired Inhibit is active Bit 1: Hardwired switch is on Bit 2 and 3: Reserved. Shall be 0.                                                                                                                                                                    | {0,1}   |
| FP           | Function Test Pending                                        | 0: Unknown 1: No test pending 2: Test pending 3: Reserved NOTE 29 The information about a running test is given in the Converter Mode field. NOTE 30 The status 'Unknown' may for instance occur at power-up.                                                          | {0…3}   |
| DP           | Duration Test Pending                                        | Duration Test Pending 0: Unknown 1: No test pending 2: Test pending 3: Reserved NOTE 31 The information about a running test is given in the Converter Mode field. NOTE 32 The status 'Unknown' may for instance                                                       | {0…3}   |
| PP           | Partial Duration Test Pending                                | occur at power-up. 0: Unknown 1: No test pending 2: Test pending 3: Reserved NOTE 33 The information about a running test is given in the Converter Mode field. NOTE 34 The status 'Unknown' may for instance occur at power-up.                                       | {0…3}   |

<!-- PAGE 187 -->
| Data field   | Description       | Encoding                                                                                                                                                                                | Range   |
|--------------|-------------------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| CF           | Converter Failure | Indicates that one or more failures were detected. Further information about the type of failure can be found in CTR. 0: Unknown 1: No failure detected 2: Failure detected 3: Reserved | {0…3}   |

## 6.12 DPT\_Converter\_Test\_Result

<!-- image -->

| Datapoint Types   | Datapoint Types           |        |
|-------------------|---------------------------|--------|
| ID:               | Name:                     | Usage: |
| 245.600           | DPT_Converter_Test_Result | FB     |

| Field names   | Description                                            | Encoding                                                                                                                                                                        | Range   |
|---------------|--------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| LTRF          | Last Test Result FT: Test result of last function test | 0: Unknown 1: Passed in time 2: Passed max delay exceeded 3: Failed, test executed in time 4: Failed, max delay exceeded 5: Test manually stopped 6 to 15: Reserved, do not use | {0…15}  |
| LTRD          | Last Test Result DT: Test result of last duration test | 0: Unknown 1: Passed in time 2: Passed max delay exceeded 3: Failed, test executed in time 4: Failed, max delay exceeded 5: Test manually stopped 6 to 15: Reserved, do not use | {0…15}  |

<!-- PAGE 188 -->
| Field names   | Description                                                                                                             | Encoding                                                                                                                                                                                                                                     | Range   |
|---------------|-------------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|
| LTRP          | Last Test Result PDT: Test result of last partial duration test                                                         | Last Test Result PDT Test result of last partial duration test 0: Unknown 1: Passed in time 2: Passed max delay exceeded 3: Failed, test executed in time 4: Failed, max delay exceeded 5: Test manually stopped to 15: Reserved, do not use | {0…15}  |
| SF            | Start Method of Last FT                                                                                                 | 6 0: Unknown 1: Started automatically 2: Started by Gateway 3: Reserved Updated after a test has been finished.                                                                                                                              | {0…3}   |
| SD            | Start Method of Last DT                                                                                                 | Start Method of Last DT 0: Unknown 1: Started automatically 2: Started by Gateway 3: Reserved Updated after a test has been finished.                                                                                                        | {0…3}   |
| SP            | Start Method of Last PDT                                                                                                | Start Method of Last PDT 0: Unknown 1: Started automatically 2: Started by Gateway 3: Reserved Updated after a test has been finished.                                                                                                       | {0…3}   |
| LDTR          | Contains the battery discharge time as the result of the last successful duration test (DT). According to DALI Cmd. 243 | DPT 7.006 DPT_TimePeriodMin The max. value of 510 min shall be interpreted as 510 min or longer.                                                                                                                                             | {0…510} |
| LPDTR         | Last PDT Result Provides the remaining Battery Charge Level after the last PDT                                          | 0: deep discharge point … 254: fully charged 255: unknown According DALI Cmd. 241                                                                                                                                                            | {0…255} |

<!-- PAGE 189 -->
## 6.13 DPT\_Battery\_Info

<!-- image -->

| Datapoint Types   | Datapoint Types   |        |
|-------------------|-------------------|--------|
| ID:               | Name:             | Usage: |
| 246.600           | DPT_Battery_Info  | FB     |

| Field names   | Description                                            | Encoding                                                                                                                  | Range   |
|---------------|--------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------|---------|
| BS            | Battery Status                                         | Bit 0: Battery Failure Acc. DALI Cmd. 252 Bit 1: Battery Duration Failure Acc. DALI Cmd. 252 Bit 2: Battery Fully Charged | {0, 1}  |
| BCL           | Battery Charge Level Indicates the recent charge level | 0: deep discharge point … 254: fully charged 255: unknown or not supported According to DALI Cmd. 241                     | {0…255} |

<!-- PAGE 190 -->
## 6.14 DPT\_Converter\_Test\_Info

|   ID: | Name:                   | Usage:   |
|-------|-------------------------|----------|
| 247.6 | DPT_Converter_Test_Info | FB       |

<!-- image -->

| Field names    | Description                                                                                                                                                                                                                        | Encoding, Unit, Range, Resolution   |
|----------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------------------------|
| Octets 12 to 5 | Start Date and Time of preceding test execution.                                                                                                                                                                                   | see DPT 19.001                      |
| TimePeriod1    | Time interval automated test According to DALI Cmd. 242 Value '0' indicates that no automated testing is active. NOTE 35 The highest resolution provided by the converter is 15 minutes. The value of this DP may thus be rounded. | see DPT 7.007                       |
| TimePeriod2    | Time period of the preceding test execution.                                                                                                                                                                                       | see DPT 7.005                       |

<!-- PAGE 191 -->
## 6.15 DPT\_Converter\_Info\_Fix

<!-- image -->

| Format:         | 5 octets: N 8 U 8 U 8 U 8 B 8                | 5 octets: N 8 U 8 U 8 U 8 B 8                | 5 octets: N 8 U 8 U 8 U 8 B 8                | 5 octets: N 8 U 8 U 8 U 8 B 8                | 5 octets: N 8 U 8 U 8 U 8 B 8                |
|-----------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|
| octet nr.       | 5 MSB                                        | 4                                            | 3                                            | 2                                            | 1 LSB                                        |
| field names     | InfoValid                                    | EmMinLevel                                   | EmMaxLevel                                   | RatedDur                                     | GearFeat                                     |
| encoding        | NNNNNNNN UUUUUUUU UUUUUUUU UUUUUUUU BBBBBBBB | NNNNNNNN UUUUUUUU UUUUUUUU UUUUUUUU BBBBBBBB | NNNNNNNN UUUUUUUU UUUUUUUU UUUUUUUU BBBBBBBB | NNNNNNNN UUUUUUUU UUUUUUUU UUUUUUUU BBBBBBBB | NNNNNNNN UUUUUUUU UUUUUUUU UUUUUUUU BBBBBBBB |
| Unit:           | None.                                        | None.                                        | None.                                        | None.                                        | None.                                        |
| Resol.          | (not applicable)                             | (not applicable)                             | (not applicable)                             | (not applicable)                             | (not applicable)                             |
| PDT:            | PDT_GENERIC_05                               | PDT_GENERIC_05                               | PDT_GENERIC_05                               | PDT_GENERIC_05                               | PDT_GENERIC_05                               |
| Datapoint Types | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              |
| ID:             | Name:                                        | Name:                                        | Name:                                        | Name:                                        | Usage:                                       |
| 248.600         | DPT_Converter_Info_Fix                       | DPT_Converter_Info_Fix                       | DPT_Converter_Info_Fix                       | DPT_Converter_Info_Fix                       | FB                                           |

| Field names   | Description                                                                                                       | Encoding                                                                                                                                                                                                                                                                                                             | Range                                                   |
|---------------|-------------------------------------------------------------------------------------------------------------------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------|
| InfoValid     | Information Valid Returns whether the information of the converter is valid and up to date, e.g., after power-up. | 0: Converter is not existing or no information about the converter available 1: Converter information is valid 2: Converter information is invalid e.g., it is not a type 1 device 3 to 255: Reserved. Shall be 0                                                                                                    | {0…2}                                                   |
| EmMinLevel    | Minimum brightness level in case of active emergency lighting.                                                    | According to DALI Cmd. 247 0 to254: Emergency Min Level 255: Unknown ('Mask')                                                                                                                                                                                                                                        | {0…255}                                                 |
| EmMaxLevel    | Maximum brightness level in case of active emergency lighting.                                                    | According to DALI Cmd. 248 0 to 254: Emergency Min Level 255: Unknown ('Mask')                                                                                                                                                                                                                                       | {0…255}                                                 |
| RatedDur      | Rated Duration Rated duration of the emergency light ('backup time').                                             | According to DALI Cmd. 249, mapped on DPT 7.006                                                                                                                                                                                                                                                                      | {0…255}                                                 |
| GearFeat      | Gear Features Describes the type of control gear.                                                                 | Bit 0: integral emergency control gear Bit 1: maintained control gear Bit 2: switched maintained control gear Bit 3: auto test capability Bit 4: adjustable emergency level Bit 5: hardwired inhibit supported Bit 6: physical selection supported Bit 7: re-light in rest mode supported According to DALI Cmd. 251 | {0, 1} {0, 1} {0, 1} {0, 1} {0, 1} {0, 1} {0, 1} {0, 1} |

<!-- PAGE 192 -->
## 6.16 DPT\_Brightness\_Colour\_Temperature\_Transition

<!-- image -->

| Datapoint Types   | Datapoint Types                              | Datapoint Types   |
|-------------------|----------------------------------------------|-------------------|
| ID:               | Name:                                        | Use:              |
| 249.600           | DPT_Brightness_Colour_Temperature_Transition | FB                |

| Field names                 | Description                                                                                           | Encoding              | Unit   | Range           | Resolutio n:   |
|-----------------------------|-------------------------------------------------------------------------------------------------------|-----------------------|--------|-----------------|----------------|
| Time Period                 | Unsigned time-value for calculating transition time. (see also DPT_TimePeriod100MSec; DPT_ID = 7.004) | Value binary encoded. | ms     | 100 ms          | Time Period    |
| Absolute Colour Temperature | Contains the Absolute Colour Temperature                                                              | Value binary encoded. | K      | 0 K to 65 535 K | 1 K            |
| Absolute Brightness         | Absolute brightness according DPT_Scaling (5.001).                                                    | See 5.001.            | %      | 0 %to 100%      | See 5.001.     |
| Masks                       | b7 to b3: reserved. Shall be 0.                                                                       | 0.                    | none   | {0}             | n.a.           |
|                             | b2: validity of the Time Period                                                                       | 0: invalid 1: valid   | none   | {0, 1}          | n.a.           |
|                             | b1: validity of the Absolute Colour Temperature                                                       | 0: invalid 1: valid   | none   | {0, 1}          | n.a.           |
|                             | b0: validity of the absolute brightness                                                               | 0: invalid 1: valid   | none   | {0, 1}          | n.a.           |

<!-- PAGE 193 -->
## 6.17 DPT\_Brightness\_Colour\_Temperature\_Control

<!-- image -->

|   ID: | Name:                                     | Use:   |
|-------|-------------------------------------------|--------|
| 250.6 | DPT_Brightness_Colour_Temperature_Control | FB     |

| Field names                  | Description                                                                                                  | Encoding                           | Unit   | Range   | Resolution :   |
|------------------------------|--------------------------------------------------------------------------------------------------------------|------------------------------------|--------|---------|----------------|
| c CT                         | Increase or decrease the colour temperature.                                                                 | 0: decrease 1: increase            | None.  | {0,1}   | n.a.           |
| Step Code Colour Temperature | Shall specify the step size increasing or decreasing the colour temperature or the code to break the change. | - 001b to 111b: Step - 000b: Break | None.  | 1 to 7  | n.a.           |
| c B                          | Increase or decrease the brightness.                                                                         | 0: decrease 1: increase            | None.  | {0,1}   | n.a.           |
| Step Code Brightness         | The number of intervals in which the range of 0 %to 100 %is subdivided, or the break indication.             | - 001b to 111b: Step - 000b: Break | None.  | 1 to 7  | n.a.           |
| Masks                        | b7 to b2: reserved. Shall be 0.                                                                              | 0.                                 | None.  | {0}     | None.          |
|                              | b1: validity of the fields CCT and Step Code Colour Temparature.                                             | 0: invalid 1: valid                | None.  | {0, 1}  | None.          |
|                              | b0: validity of the fields CB and Step Code Brightness.                                                      | 0: invalid 1: valid                | None.  | {0, 1}  | None.          |

<!-- PAGE 194 -->
## 6.18 DPT Colour\_RGBW

<!-- image -->

| Field names   | Description                                                                        | Encoding                | Unit   | Range      | Resolution :   |
|---------------|------------------------------------------------------------------------------------|-------------------------|--------|------------|----------------|
| R             | Colour Level Red                                                                   | value binary encoded    | %      | 0 %to 100% | ≅ 0,4%         |
| G             | Colour Level Green                                                                 | value binary encoded    | %      | 0 %to 100% | ≅ 0,4%         |
| B             | Colour Level Blue                                                                  | value binary encoded    | %      | 0 %to 100% | ≅ 0,4%         |
| W             | Colour Level White                                                                 | value binary encoded    | %      | 0 %to 100% | ≅ 0,4%         |
| mR            | Shall specify whether the colour information red in the field R is valid or not.   | 0 = not valid 1 = valid | None.  | {0,1}      | None.          |
| mG            | Shall specify whether the colour information green in the field G is valid or not. | 0 = not valid 1 = valid | None.  | {0,1}      | None.          |
| mB            | Shall specify whether the colour information blue in the field B is valid or not.  | 0 = not valid 1 = valid | None.  | {0,1}      | None.          |
| mW            | Shall specify whether the colour information white in the field Wis valid or not.  | 0 = not valid 1 = valid | None.  | {0,1}      | None.          |

<!-- PAGE 195 -->
## 6.19 DPT\_Relative\_Control\_RGBW

<!-- image -->

| Field names            | Description                                                                              | Encoding                             | Unit   | Range        | Resolution   |
|------------------------|------------------------------------------------------------------------------------------|--------------------------------------|--------|--------------|--------------|
| c R                    | Shall specify whether the colour component red shall be increased or decreased.          | 0: decrease 1: increase              | None.  | {0,1}        | None.        |
| Step Code Colour Red   | Shall specify the fading step size or to the code to stop the fading of the colour red   | 001b to 111b: Step 000b: stop fading | None.  | 000b to 111b | None.        |
| c G                    | Shall specify whether the colour component green shall be increased or decreased.        | 0: decrease 1: increase              | None.  | {0,1}        | None.        |
| Step Code Colour Green | Shall specify the fading step size or to the code to stop the fading of the colour green | 001b to 111b: Step 000b: stop fading | None.  | 000b to 111b | None.        |
| c B                    | Shall specify whether the colour component blue shall be increased or decreased.         | 0: decrease 1: increase              | None.  | {0,1}        | None.        |
| Step Code Colour Blue  | Shall specify the fading step size or to the code to stop the fading of the colour blue  | 001b to 111b: Step 000b: stop fading | None.  | 000b to 111b | None.        |
| C W                    | Shall specify whether the colour component white shall be increased or decreased.        | 0: decrease 1: increase              | None.  | {0,1}        | None.        |
| Step Code Colour White | Shall specify the fading step size or to the code to stop the fading of the colour white | 001b to 111b: Step 000b: stop fading | None.  | 000b to 111b | None.        |
| Masks                  | b7 to b4: reserved. Shall be 0.                                                          | 0.                                   | None.  | {0}          | None.        |
|                        | b3: validity of the fields CR and Step Code Colour Red.                                  | 0: invalid 1: valid                  | None.  | {0, 1}       | None.        |
|                        | b2: validity of the fields CG and Step Code Colour Green.                                | 0: invalid 1: valid                  | None.  | {0, 1}       | None.        |

<!-- PAGE 196 -->
| Field names   | Description                                               | Encoding   | Encoding      | Unit   | Range   | Resolution   |
|---------------|-----------------------------------------------------------|------------|---------------|--------|---------|--------------|
|               | b1: validity of the fields CB and Step Code Colour Blue.  | 0: 1:      | invalid valid | None.  | {0, 1}  | None.        |
|               | b0: validity of the fields CW and Step Code Colour White. | 0: 1:      | invalid valid | None.  | {0, 1}  | None.        |

## 6.20 DPT Relative\_Control\_xyY

<!-- image -->

|   ID: | Name:                    | Use:   |
|-------|--------------------------|--------|
| 253.6 | DPT_Relative_Control_xyY | FB     |

| Field names          | Description                                                                            | Encoding                                                                | Encoding                                                                | Unit   | Range        | Resolution   |
|----------------------|----------------------------------------------------------------------------------------|-------------------------------------------------------------------------|-------------------------------------------------------------------------|--------|--------------|--------------|
| c S                  | Shall specify whether the saturation of the colour shall be increased or decreased.    | 0: decrease distance to white point 1: increase distance to white point | 0: decrease distance to white point 1: increase distance to white point | None.  | {0,1}        | None.        |
| Step Code Saturation | Shall specify the fading step size or to the code to stop the fading of the saturation | 001b to 111b: 000b:                                                     | Step stop fading                                                        | None.  | 000b to 111b | None.        |
| c C                  | Shall specify whether the colour shall be increased or decreased.                      | 0: decrease length 1: increase length                                   | colour wave colour wave                                                 | None.  | {0,1}        | None.        |
| Step Code Colour     | Shall specify the fading step size or to the code to stop the fading of the colour     | 001b to 111b: 000b:                                                     | Step stop fading                                                        | None.  | 000b to 111b | None.        |
| c B                  | Shall specify whether the brightness shall be increased or decreased.                  | 0: decrease 1: increase                                                 | brightness brightness                                                   | None.  | {0,1}        | None.        |
| Step Code Brightness | Shall specify the fading step size or to the code to stop the fading of the brightness | 001b to 111b: 000b:                                                     | Step stop fading                                                        | None.  | 000b to 111b | None.        |
| Masks                | b7 to b3: reserved. Shall be 0.                                                        | 0.                                                                      |                                                                         | None.  | {0}          | None.        |
|                      | b2: validity of the fields Cs and Step Code Saturation.                                | 0: 1:                                                                   | invalid valid                                                           | None.  | {0, 1}       | None.        |

<!-- PAGE 197 -->
NOTE 36 The mask bits shall allow indicating the validity of the further fields. This shall allow that one component can be changed without influencing the value or possible ongoing transition of another component. EXAMPLE 24 If a receiving actuator is currently dimming up or down, then this DPT allows indicating whether that ongoing brightness transition should be influenced (stopped or get a new set\_value) or not.

| Field names   | Description                                             | Encoding   | Encoding      | Unit   | Range   | Resolution   |
|---------------|---------------------------------------------------------|------------|---------------|--------|---------|--------------|
|               | b1: validity of the fields Cc and Step Code Colour.     | 0: 1:      | invalid valid | None.  | {0, 1}  | None.        |
|               | b0: validity of the fields CB and Step Code Brightness. | 0: 1:      | invalid valid | None.  | {0, 1}  | None.        |

## 6.21 DPT\_Relative\_Control\_RGB

<!-- image -->

| Field names            | Description                                                                              | Encoding                |                  | Unit   | Range        | Resolution   |
|------------------------|------------------------------------------------------------------------------------------|-------------------------|------------------|--------|--------------|--------------|
| c R                    | Shall specify whether the colour component red shall be increased or decreased.          | 0: decrease 1: increase |                  | None.  | {0,1}        | None.        |
| Step Code Colour Red   | Shall specify the fading step size or to the code to stop the fading of the colour red   | 001b to 111b: 000b:     | Step stop fading | None.  | 000b to 111b | None.        |
| c G                    | Shall specify whether the colour component green shall be increased or decreased.        | 0: decrease 1: increase |                  | None.  | {0,1}        | None.        |
| Step Code Colour Green | Shall specify the fading step size or to the code to stop the fading of the colour green | 001b to 111b: 000b:     | Step stop fading | None.  | 000b to 111b | None.        |
| c B                    | Shall specify whether the colour component blue shall be increased or decreased.         | 0: decrease 1: increase |                  | None.  | {0,1}        | None.        |
| Step Code Colour Blue  | Shall specify the fading step size or to the code to stop the fading of the colour blue  | 001b to 111b: 000b:     | Step stop fading | None.  | 000b to 111b | None.        |

<!-- PAGE 198 -->
NOTE 37 This DPT does not foresee mask bits to indicate the validity of any field. This keeps the RGB control simple for the sensor and the actuator. If it is wanted to mark any field as invalid, then DPT\_Relative\_Control\_RGBW (252.600) can be used and the fields CW and Step Code White can be marked as invalid.

## 6.22 DPT\_Converter\_Info (DPT\_CI)

<!-- image -->

| Field names   | Description                                                                                                       | Encoding                                                                                                                                                                                                                  | Unit   | Range           | Resol:   |
|---------------|-------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------|-----------------|----------|
| InfoValid     | Information Valid Returns whether the information of the converter is valid and up to date, e.g., after power-up. | 0: Converter is not existing or no information about the converter available 1: Converter information is valid 2: Converter information is invalid e.g., it is not a type 1 device 3 to 255: Reserved; shall not be used. | None   | 0 to 2          | n/a      |
| TimePeriod1   | Lamp Emergency Time Accumulated lamp functioning time with the battery as power source.                           | DPT 7.007 According to DALI Cmd. 244                                                                                                                                                                                      | h      | 0 h to 65 535 h | 1 h      |
| TimePeriod2   | Lamp Total Operation Time Accumulated lamp total functioning time.                                                | DPT 7.007 According to DALI Cmd. 245                                                                                                                                                                                      | h      | 0 h to 65 535 h | 1 h      |
| EmLevel       | Emergency Level                                                                                                   | 0 to 254: Emergency Level 255: Emergency Level unknown According to DALI Cmd. 246                                                                                                                                         | None.  | 0 to 255        | n/a      |
| DALI_SA       | DALI Short Address                                                                                                | 0 to 63: DALI Short Address 64 to 255: not allowed                                                                                                                                                                        | None.  | 0 to 63         | n/a      |

<!-- PAGE 199 -->
## 7 Datapoint Types for shutters and blinds

## 7.1 Datapoint Types N8

<!-- image -->

| Datapoint Types   | Datapoint Types               | Datapoint Types                                                                                                                                                                                                                                                                                                                       | Datapoint Types   | Datapoint Types   |
|-------------------|-------------------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                         | Encoding:                                                                                                                                                                                                                                                                                                                             | Range:            | Use:              |
| 20.801            | DPT_SABExcept- Behaviour      | field1 = SABExceptBehaviour 0 : up 1 : down 2 : no change 3 : value according to additional parameter 4 : stop 5 to 255 : reserved                                                                                                                                                                                                    | [0 to 4]          | Shutter & Blinds  |
| 20.802            | DPT_SABBehaviour_Lock _Unlock | field1 = SABBehaviour_Lock_Unlock 0 : up 1 : down 2 : no change 3 : value according to additional parameter 4 : stop 5 : updated value 6 : value before locking 7 to 255 : reserved                                                                                                                                                   | [0 to 6]          | Shutter & Blinds  |
| 20.803            | DPT_SSSBMode                  | field1 1 : one push button/binary input; MoveUpDown inverts on each transmission => poor usability, not recommended 2 : one push button/binary input, MoveUp / StepUp message sent 3 : one push button/binary input, MoveDown / StepDown message sent 4 : two push buttons/binary inputs mode 5 to 255 : reserved, shall not be used. | [1 to 4]          | Shutter & Blinds  |

<!-- PAGE 200 -->
| Datapoint Types   | Datapoint Types       | Datapoint Types                                                                      | Datapoint Types   | Datapoint Types   |
|-------------------|-----------------------|--------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                 | Encoding:                                                                            | Range:            | Use:              |
| 20.804            | DPT_BlindsControlMode | field1 0: Automatic Control 1: Manual Control 2 to 255: reserved, shall not be used. | [0 to 1]          | Shutter & Blinds  |

## 7.2 Datapoint Types U8U8B8

## 7.2.1 Datapoint Type 'Combined Position'

<!-- image -->

| Format:         | 2 octets: U 8 U 8 B 8   | 2 octets: U 8 U 8 B 8   | 2 octets: U 8 U 8 B 8    | 2 octets: U 8 U 8 B 8    |
|-----------------|-------------------------|-------------------------|--------------------------|--------------------------|
| octet nr.       | 3 (MSB)                 | 2                       | 1 (LSB)                  | 1 (LSB)                  |
| field names     | HeightPosition          | SlatsPosition           | Attributes               | Attributes               |
| encoding        | UUUUUUUU                | UUUUUUUU                | 000000BB                 | 000000BB                 |
| PDT:            | PDT_ENUM8               | PDT_ENUM8               | (alt: PDT_UNSIGNED_CHAR) | (alt: PDT_UNSIGNED_CHAR) |
| Datapoint Types | Datapoint Types         | Datapoint Types         | Datapoint Types          | Datapoint Types          |
| ID:             | Name:                   | Name:                   | Name:                    | Usage:                   |
| 240.800         | DPT_CombinedPosition    | DPT_CombinedPosition    | DPT_CombinedPosition     | Shutter & Blinds         |

| Data fields      | Description                              | Description                                                                                                             | Unit / Range                      |
|------------------|------------------------------------------|-------------------------------------------------------------------------------------------------------------------------|-----------------------------------|
| HeightPosition   | Height position of the blinds in percent | Height position of the blinds in percent                                                                                | U 8, 0 %to 100% ~ 0,4% resolution |
| SlatsPosition    | Angle position of the slats in percent   | Angle position of the slats in percent                                                                                  | U 8, 0 %to 100% ~ 0,4% resolution |
| Attributes       | Bit #                                    |                                                                                                                         | Bitset B 8                        |
| - ValidHeightPos | 0                                        | Validity of field HeightPosition: 0: false ⇒ value of HeightPosition is void 1: true ⇒ value of HeightPosition is valid | true / false                      |
| - ValidSlatsPos  | 1                                        | Validity of field SlatsPosition: 0: false ⇒ value of SlatsPosition is void 1: true ⇒ value of SlatsPosition is valid    | true / false                      |
| - reserved       | 2 to 7                                   | reserved, shall be 0.                                                                                                   | Reserved bits shall be set to 0   |

<!-- PAGE 201 -->
## 7.3 Datapoint Types U8U8B16

## 7.4 Status Shutter &amp; Sunblind Actuator

NOTE 38 The definition of DPT\_StatusSAB reuses parts of the non-standard 'Griesser-Statusobject'.

<!-- image -->

| Format:         | 4 octets: U 8 U 8 B 16                             | 4 octets: U 8 U 8 B 16                             | 4 octets: U 8 U 8 B 16                             | 4 octets: U 8 U 8 B 16                             |
|-----------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|----------------------------------------------------|
| octet nr.       | 4 (MSB)                                            | 3                                                  | 2 1 (LSB)                                          |                                                    |
| field names     | HeightPos                                          | SlatsPos                                           | p o nm l k j i h g f e d c b a                     |                                                    |
| encoding        | u u u u u u u u u u u u u u u u BBBBBBB B BBBBBBBB | u u u u u u u u u u u u u u u u BBBBBBB B BBBBBBBB | u u u u u u u u u u u u u u u u BBBBBBB B BBBBBBBB | u u u u u u u u u u u u u u u u BBBBBBB B BBBBBBBB |
| PDT:            | PDT_GENERIC4                                       | PDT_GENERIC4                                       | PDT_GENERIC4                                       | PDT_GENERIC4                                       |
| Datapoint Types | Datapoint Types                                    | Datapoint Types                                    | Datapoint Types                                    | Datapoint Types                                    |
| ID:             | Name:                                              | Name:                                              | Name:                                              | Usage:                                             |
| 241.800         | DPT_StatusSAB                                      | DPT_StatusSAB                                      | DPT_StatusSAB                                      | Shutter & Blinds                                   |

| Data fields          | Description                              | Description                                                                     | Unit / Range                                     |
|----------------------|------------------------------------------|---------------------------------------------------------------------------------|--------------------------------------------------|
| HeightPosition       | Height position of the blinds in percent | Height position of the blinds in percent                                        | 0 %to 100% ~0,4 %resolution                      |
| SlatsPosition        | Angle position of the slats in percent   | Angle position of the slats in percent                                          | 0 %to 100% ~0,4 %resolution                      |
| Attributes           | Bit No.                                  | Bit No.                                                                         | Bitset                                           |
| - UpperEndPos        | 0 (a)                                    | Upper end position reached                                                      | 0: false 1: true                                 |
| - LowerEndPos        | 1 (b)                                    | Lower end position reached                                                      | 0: false 1: true                                 |
| - LowerPredefPos     | 2 (c)                                    | Lower predefined position reached typically height 100 %, slats- angle < 100%   | 0: false 1: true                                 |
| - DriveState         | 3 (d)                                    | Indicates whether the target position is reached or the drive is moving         | 0: drive is moving 1: target position is reached |
| - TargetHPosRestrict | 4 (e)                                    | Restriction of target height position. Position can not be reached              | 0: false 1: true                                 |
| - TargetSPosRestrict | 5 (e)                                    | Restriction of target slats position. Position can not be reached               | 0: false 1: true                                 |
| - WeatherAlarm       | 6 (g)                                    | At least one of the inputs Wind-/Rain- /Frost-Alarm is 'in alarm'               | 0: false 1: true                                 |
| - Forced             | 7 (h)                                    | up/down position is forced by MoveUpDownForced input                            | 0: false 1: true                                 |
| - Locked             | 8 (i)                                    | movement is locked, e.g. by DeviceLocked input                                  | 0: false 1: true                                 |
| - LocalOverride      | 9 (j)                                    | true ⇒ actuator setvalue is locally overridden, e.g. via a local user interface | 0: false 1: true                                 |
| - Failure            | 10 (k)                                   | General failure of the actuator or the drive                                    | 0: false 1: true                                 |
| - reserved           | 11 (l)                                   | shall be 0.                                                                     | 0                                                |
| - reserved           | 12(m)                                    | shall be 0.                                                                     | 0                                                |
| - reserved           | 13(n)                                    | shall be 0.                                                                     | 0                                                |
| - ValidHeightPos     | 14(o)                                    | Validity of field HeightPosition                                                | 0: false 1: true                                 |
| - ValidSlatsPos      | 15(p)                                    | Validity of field SlatsPosition                                                 | 0: false 1: true                                 |

<!-- PAGE 202 -->
## 8 Datapoint Types for System

## 8.1 Datapoint Types N8

<!-- image -->

|     ID: | Name:             | Encoding:                                                                                                                                                                                                                                                                                                                                         | Range:        | Use:   |
|---------|-------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------|--------|
| 20.1    | DPT_CommMode      | field1 = CommMode Reference: DPT_CommMode shall be encoded according to the specification of PID_COMM_MODE in [01] .                                                                                                                                                                                                                              | See reference | System |
| 20.1001 | DPT_AddInfoTypes  | field1 = AddInfoType 00h = reserved 01h = PL medium Domain Address 02h = RF Control Octet and Serial Number or DoA 03h = Busmonitor Error Flags 04h = Relative timestamp 05h = Time delay 06h = Extended Relative Timestamp 07h = BiBat information 08h …FEh = reserved, shall not be used FFh = reserved for future system extensions (ESC code) |               | System |
| 20.1002 | DPT_RF_ModeSelect | field1 = RF_ModeSelect 00h = asynchronous 01h = asynchronous + BiBat Master 02h = asynchronous + BiBat Slave 03h …FFh = reserved, shall not be used                                                                                                                                                                                               | [00h …02h]    | System |

<!-- PAGE 203 -->
| Datapoint Types   | Datapoint Types                                                  | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                | Datapoint Types                                                  | Datapoint Types                                                  |
|-------------------|------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------|------------------------------------------------------------------|
| ID:               | Name:                                                            | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      | Range:                                                           | Use:                                                             |
| 20.1003           | DPT_RF_FilterSelect                                              | field1 = RF_FilterSelect 00h = no filtering, all supported received frames shall be passed to the cEMI client using L_Data.ind 01h = filtering by Domain Address 02h = filtering by KNX Serial Number table 03h = filtering by Domain Address and by Serial number table 04h …FFh = reserved, shall not be used                                                                                                                                                                                                                                                                                                                | [00h …03h]                                                       | System                                                           |
| 20.1004           | DPT_Medium                                                       | field1 = KNX Medium 0 : KNX TP1 1 : KNX PL110 2 : KNX RF 3 : reserved. Shall not be used. 4 : reserved. Shall not be used. 5 : KNX IP 63 to 255 : not used; reserved                                                                                                                                                                                                                                                                                                                                                                                                                                                           | {0, 1, 2, 5}                                                     | FB                                                               |
|                   | APPLICATIONS : MEDIUM TYPE OF A CONNECTION IN COUPLER MODEL 2.0. | APPLICATIONS : MEDIUM TYPE OF A CONNECTION IN COUPLER MODEL 2.0.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | APPLICATIONS : MEDIUM TYPE OF A CONNECTION IN COUPLER MODEL 2.0. | APPLICATIONS : MEDIUM TYPE OF A CONNECTION IN COUPLER MODEL 2.0. |
| 20.1005           | DPT_PB_Function                                                  | field1 = PB function (Action1 / Action2: Action 1 on first interaction e.g., press, and Action 2 on second interaction e.g., release) 0 : reserved 1 : default function 2 : ON 3 : OFF 4 : Toggle 5 : Dimming Up Down 6 : Dimming Up 7 : Dimming Down 8 : On / Off 9 : Timed On Off 10 : Forced On 11 : Forced Off 12 : Shutter Up (for PB) 13 : Shutter Down (for (PB) 14 : Shutter Up Down (for PB) 15 : reserved 16 : Forced Up 17 : Forced Down 18 : Wind Alarm 19 : Rain Alarm 20 : HVAC Mode Comfort / Economy 21 : HVAC Mode Comfort / - 22 : HVAC Mode Economy / - 23 : HVAC Mode Building protection / HVAC mode auto | [1 …55]                                                          | System                                                           |

<!-- PAGE 204 -->
| Datapoint Types   | Datapoint Types   | Datapoint Types                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                         | Datapoint Types   | Datapoint Types   |
|-------------------|-------------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:             | Encoding:                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               | Range:            | Use:              |
|                   |                   | 25 : Timed Comfort Standby 26 : Forced Comfort 27 : Forced Building protection 28 : Scene 1 29 : Scene 2 30 : Scene 3 31 : Scene 4 32 : Scene 5 33 : Scene 6 34 : Scene 7 35 : Scene 8 36 : Absolute dimming 25% 37 : Absolute dimming 50% 38 : Absolute dimming 75% 39 : Absolute dimming 100% 40 : Shutter Up / - (for switch) 41 : Shutter Down / - (for switch) 42 : Shutter Up / Down (for switch) 43 : Shutter Down / Up (for switch) 44 : Light sensor 45 : System clock 46 : Battery status 47 : HVAC Mode Standby / - 48 : HVAC Mode Auto / - 49 : HVAC Mode Comfort / Standby 50 : HVAC Mode Building protection / - 51 : Timed toggle 52 : Dimming Absolute switch 53 : Scene switch 54 : Smoke alarm 55 : Sub detector 56 to 255 : reserved |                   |                   |
|                   | APPLICATIONS :    | CONFIGURATION OF ACTION OF PUSH BUTTON IN PB-MODE.                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                      |                   |                   |

<!-- PAGE 205 -->
## 8.2 Datapoint Types B8

## 8.2.1 Datapoint Type 'RF Communication Mode Info'

<!-- image -->

| Format:         | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|
| octet nr.       | 1                                 | 1                                 | 1                                 |
| field names     | RFCommInfo                        | RFCommInfo                        | RFCommInfo                        |
|                 | b 7 b 6 b 5 b 4 b 3 b 2 b 1 b 0   | b 7 b 6 b 5 b 4 b 3 b 2 b 1 b 0   | b 7 b 6 b 5 b 4 b 3 b 2 b 1 b 0   |
| encoding        | b b b b b b b b                   | b b b b b b b b                   | b b b b b b b b                   |
| Encoding:       | See below                         | See below                         | See below                         |
| Range::         | See below                         | See below                         | See below                         |
| Unit:           | none                              | none                              | none                              |
| Resol.:         | (not applicable)                  | (not applicable)                  | (not applicable)                  |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Encoding, range:                  | Use:                              |
| 21.1000         | DPT_RF_ModeInfo                   | See below                         | System                            |

| Bit      | Data fields   | Description                 | Encoding                         | Unit   | Range   |
|----------|---------------|-----------------------------|----------------------------------|--------|---------|
| b 0      | Asynchronous  | asynchronous mode support   | (0 = value not allowed) 1 = true | none   | {0,1}   |
| b 1      | BiBat Master  | BiBat Master mode supported | 0 = false 1 = true               | none   | {0,1}   |
| b 2      | BiBat Slave   | BiBat Slave mode supported  | 0 = false 1 = true               | none   | {0,1}   |
| b 3 …b 7 | reserved      | reserved, set to 0          | not applicable                   | n.a.   | n.a.    |

<!-- PAGE 206 -->
## 8.2.2 Datapoint Type 'cEMI Server Supported RF Filtering Modes'

<!-- image -->

| Format:     | 1 octet: B 8                    |                       |
|-------------|---------------------------------|-----------------------|
| octet nr.   | 1                               |                       |
| field names | RFFilterInfo                    |                       |
|             | b 7 b 6 b 5 b 4 b 3 b 2 b 1 b 0 |                       |
| encoding    | b b b b b b b b                 |                       |
| Encoding:   | See below                       |                       |
| Range::     | See below                       |                       |
| Unit:       | none                            |                       |
| Resol.:     | (not applicable)                |                       |
| PDT:        | PDT_BITSET8                     | (alt: PDT_GENERIC_01) |

## Datapoint Types

|     ID: | Name:             | Encoding, range:   | Use:   |
|---------|-------------------|--------------------|--------|
| 21.1001 | DPT_RF_FilterInfo | See below          | System |

| Bit      | Data fields    | Description                                                 | Encoding           | Unit   | Range   |
|----------|----------------|-------------------------------------------------------------|--------------------|--------|---------|
| b 0      | DoA            | Filtering by Domain Address supported                       | 0 = false 1 = true | none   | {0,1}   |
| b 1      | KNX SN         | Filtering by KNX Serial Number supported                    | 0 = false 1 = true | none   | {0,1}   |
| b 2      | DoA and KNX SN | Filtering by Domain Address and KNX Serial Number supported | 0 = false 1 = true | none   | {0,1}   |
| b 3 …b 7 | reserved       | reserved, set to 0                                          | not applicable     | n.a.   | n.a.    |

<!-- PAGE 207 -->
## 8.2.3 Datapoint Type 'Security Report'

<!-- image -->

| Format:         | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                                 | 1 octet: B 8                                 | 1 octet: B 8                                 | 1 octet: B 8                                 | 1 octet: B 8                                 | 1 octet: B 8                                 | 1 octet: B 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|----------------------------------------------|-----------------------------------|
| octet nr.       | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                            | 1                                            | 1                                            | 1                                            | 1                                            | 1                                            | 1                                 |
| field names     | Security Report                   | Security Report                   | Security Report                   | Security Report                   | Security Report                   | Security Report                              | Security Report                              | Security Report                              | Security Report                              | Security Report                              | Security Report                              | Security Report                   |
|                 | b 7                               | b                                 | 6 b 5                             | b                                 | 4 b 3                             | b 2                                          | b                                            | 1 b 0                                        |                                              |                                              |                                              |                                   |
| encoding        | b                                 | b                                 | b                                 | b                                 | b                                 | b                                            | b                                            | b                                            |                                              |                                              |                                              |                                   |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01)            | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                              | Datapoint Types                   |
| ID:             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                                        | Name:                                        | Name:                                        | Encoding, range:                             | Use:                                         |                                              |                                   |
| 21.1002         | DPT_Security_Report See           | DPT_Security_Report See           | DPT_Security_Report See           | DPT_Security_Report See           | DPT_Security_Report See           | DPT_Security_Report See                      | DPT_Security_Report See                      | DPT_Security_Report See                      | below                                        | System                                       |                                              |                                   |
|                 | APPLICATIONS :                    | APPLICATIONS :                    | APPLICATIONS :                    | APPLICATIONS :                    | APPLICATIONS :                    | KNXDATA SECURITY: REPORT SECURITY FAILURES . | KNXDATA SECURITY: REPORT SECURITY FAILURES . | KNXDATA SECURITY: REPORT SECURITY FAILURES . | KNXDATA SECURITY: REPORT SECURITY FAILURES . | KNXDATA SECURITY: REPORT SECURITY FAILURES . | KNXDATA SECURITY: REPORT SECURITY FAILURES . |                                   |

| Bit        | Description                                                                                                                  | Encoding                                                      | Unit   | Range   |
|------------|------------------------------------------------------------------------------------------------------------------------------|---------------------------------------------------------------|--------|---------|
| b 0        | Security Failure This field shall indicate whether there has been a security failure since the previous transmission or not. | = There is no Security Failure. = There is a Security Failure | none   | {0,1}   |
| b 1 to b 7 | reserved                                                                                                                     |                                                               | none   | 0       |

## 8.2.4 Datapoint Type 'Channel Activation for 8 channels'

<!-- image -->

| Format:         | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| octet nr.       | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 | 1                                 |
| field names     | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                | Channel Activation                |
|                 | b 7                               | b 6                               | b 5                               | b 4                               | b 3                               | b 2                               | b 1                               | b 0                               |                                   |                                   |
| encoding        | b                                 | b                                 | b                                 | b                                 | b                                 | b                                 | b                                 | b                                 |                                   |                                   |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                             | Name:                             | Encoding, range:                  | Use:                              |
| 21.1010         | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | DPT_Channel_Activation_8          | See below                         | System                            |

| Bit              | Data fields                      | Description                                          | Encoding                                                                                          | Unit   | Range   |
|------------------|----------------------------------|------------------------------------------------------|---------------------------------------------------------------------------------------------------|--------|---------|
| b n (n = 0 to 7) | Activation state of channel n+1. | Indicates the acti- vation state of this channel n+1 | 0 = The visual effect of channel n+1 is inactive. 1 = The visual effect of channel n+1 is active. | none   | {0,1}   |

<!-- PAGE 208 -->
## 8.3 Datatype B16

## 8.3.1 Datapoint Type 'Media'

<!-- image -->

## 8.3.2 Datapoint Type 'Channel Activation for 16 channels'

<!-- image -->

| Datapoint Types   | Datapoint Types           | Datapoint Types   | Datapoint Types   |
|-------------------|---------------------------|-------------------|-------------------|
| ID:               | Name:                     | Encoding, range:  | Use:              |
| 22.1010           | DPT_Channel_Activation_16 | See below         | System            |

<!-- PAGE 209 -->
| Bit               | Data fields                      | Description                                          | Encoding                                                                                    | Unit   | Range   |
|-------------------|----------------------------------|------------------------------------------------------|---------------------------------------------------------------------------------------------|--------|---------|
| b n (n = 0 to 15) | Activation state of channel n+1. | Indicates the acti- vation state of this channel n+1 | 0 = The visual effect channel n+1 is inactive. 1 = The visual effect channel n+1 is active. | none   | {0,1}   |

## 8.4 Datatype U4U4

<!-- image -->

| Format:         | 1 octet: U 4 U 4                 | 1 octet: U 4 U 4                 | 1 octet: U 4 U 4                 | 1 octet: U 4 U 4                 | 1 octet: U 4 U 4                 | 1 octet: U 4 U 4                 |
|-----------------|----------------------------------|----------------------------------|----------------------------------|----------------------------------|----------------------------------|----------------------------------|
| octet nr.       | 1                                | 1                                | 1                                | 1                                | 1                                | 1                                |
| field names     | Busy                             | Nak                              |                                  |                                  |                                  |                                  |
| encoding        | UUUUUUUU                         | UUUUUUUU                         | UUUUUUUU                         | UUUUUUUU                         | UUUUUUUU                         | UUUUUUUU                         |
| Encoding:       | All field values binary encoded. | All field values binary encoded. | All field values binary encoded. | All field values binary encoded. | All field values binary encoded. | All field values binary encoded. |
| Range:          | See below.                       | See below.                       | See below.                       | See below.                       | See below.                       | See below.                       |
| Unit:           | none                             | none                             | none                             | none                             | none                             | none                             |
| Resol.:         | not applicable                   | not applicable                   | not applicable                   | not applicable                   | not applicable                   | not applicable                   |
| PDT:            | PDT_GENERIC_01                   | PDT_GENERIC_01                   | PDT_GENERIC_01                   | PDT_GENERIC_01                   | PDT_GENERIC_01                   | PDT_GENERIC_01                   |
| Datapoint Types | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  | Datapoint Types                  |
| ID:             | Name:                            | Name:                            | Field:                           | Description                      | Range:                           | Use:                             |
| 25.1000         | DPT_DoubleNibble                 | DPT_DoubleNibble                 | Busy                             | Number of busy repetitions.      | [0 …3]                           | System                           |
| 25.1000         |                                  |                                  | Nak                              | Number of inack repetitions.     | [0 …3]                           |                                  |

## 8.5 Datapoint Types B24

## 8.5.1 Datapoint Type 'Channel Activation for 24 channels'

<!-- image -->

<!-- PAGE 210 -->
| Bit               | Data fields                      | Description                                          | Encoding                                                                                    | Unit Range   |       |
|-------------------|----------------------------------|------------------------------------------------------|---------------------------------------------------------------------------------------------|--------------|-------|
| b n (n = 0 to 23) | Activation state of channel n+1. | Indicates the acti- vation state of this channel n+1 | 0 = The visual effect channel n+1 is inactive. 1 = The visual effect channel n+1 is active. | none         | {0,1} |

## 8.6 Datapoint Type 'MBus Address'

<!-- image -->

| Data fields   | Description                 | Unit / Range                                                                                                       |
|---------------|-----------------------------|--------------------------------------------------------------------------------------------------------------------|
| ManufactID    | Manufacturer identification | According to M-Bus manufacturer codes.                                                                             |
| IdentNumber   | Identification number       | Full range, encoding is manufacturer specific.                                                                     |
| Version       | Device Version              | Full range, manufacturer specific.                                                                                 |
| Medium        | Measured medium             | Enum according to MBus, See EN 13757-3 and Table 1 'Supported physical media' in Part 10/3 'RF metering protocol'. |

<!-- PAGE 211 -->
## 9 Datapoint Types for Metering

## 9.1 Datapoint Types B1

<!-- image -->

|    ID: | Name:                | Encoding:                 | Use:     |
|--------|----------------------|---------------------------|----------|
| 1.12   | DPT_ConsumerProducer | 0 = Consumer 1 = Producer | Metering |
| 1.1201 | DPT_EnergyDirection  | 0 = Positive 1 = Negative | Metering |

## 9.2 Datapoint Types U32

|     ID: | Name:                                                                                                                          | Unit:   | Resol.:   |
|---------|--------------------------------------------------------------------------------------------------------------------------------|---------|-----------|
| 12.12   | DPT_VolumeLiquid_Litre a                                                                                                       | litre   | 1 litre   |
| 12.12   | APPLICATIONS WATER METER TOTAL CONSUMPTION (VOLUME) HEAT METER TOTAL CONSUMPTION (VOLUME)                                      |         |           |
| 12.1201 | DPT_Volume_m3 a                                                                                                                | m 3     | 1 m 3     |
| 12.1201 | APPLICATIONS GAS METER TOTAL CONSUMPTION (VOLUME) WATER METER TOTAL CONSUMPTION (VOLUME) HEAT METER TOTAL CONSUMPTION (VOLUME) |         |           |

<!-- image -->

<!-- PAGE 212 -->
## 9.3 Datapoint Types V32

<!-- image -->

## Datapoint Types

|     ID: | Name:                         | Unit:   | Resol.:   | Use:                                                                                                              |
|---------|-------------------------------|---------|-----------|-------------------------------------------------------------------------------------------------------------------|
| 13.12   | DPT_DeltaVolumeLiquid_Litre a | litre   | 1 litre   | water meter total consumption (volume) heat meter total consumption (volume)                                      |
| 13.1201 | DPT_DeltaVolume_m3 a          | m 3     | 1 m 3     | gas meter total consumption (volume) water meter total consumption (volume) heat meter total consumption (volume) |

## 9.4 Datapoint Types F32

<!-- image -->

## Datapoint Types

|     ID: | Name:                                        | Unit:                                        | Comment:               | Use:     |
|---------|----------------------------------------------|----------------------------------------------|------------------------|----------|
| 14.12   | DPT_Volume_Flux_Meter                        | m 3 h -1                                     | volume flux for meters | Metering |
|         | APPLICATIONS GAS METER FLOW WATER METER FLOW | APPLICATIONS GAS METER FLOW WATER METER FLOW |                        |          |
| 14.1201 | DPT_Volume_Flux_ls                           | ls -1                                        | volume flux for meters | G        |

<!-- PAGE 213 -->
## 9.5 Datapoint Types N8

|     ID: | Name:                                       | Encoding:                                                                                                                                                                                                                                                                                                         | Range:      | Use:     |
|---------|---------------------------------------------|-------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|-------------|----------|
| 20.12   | DPT_MBus_Breaker- Valve_State               | field1 = Breaker State 0: Breaker/Valve is closed 1: Breaker/Valve is open 2: Breaker/Valve is released 3 to 254: reserved 255: invalid                                                                                                                                                                           | 0 to 2, 255 | FB       |
| 20.1202 | DPT_Gas_Measurement _Condition              | field1 = GasMeasurementCondition 0: unknown 1: temperature converted 2: at base condition 3: at measurement condition 4 to 255: reserved. shall not be used                                                                                                                                                       | [0 to 3]    | FB       |
| 20.1203 | DPT_Breaker_Status                          | field 1 = BreakerStatus 0: closed 1: open on overload 2. : open on overvoltage 3. : open on load shedding 4: open on PLC or Euridis command 5: open on overheat with a current value over the maximum switching current value. 6: open on overheat with a current value under the maximum switching current value | [0 to 6]    | Metering |
| 20.1204 | DPT_Euridis_Communic ation_Interface_Status | field 1 = EuridisCommunicationInterfaceStatus 0: deactivated 1: activated without security 2: activated with security                                                                                                                                                                                             | [0 to 2]    | Metering |
| 20.1205 | DPT_PLC_Status                              | field 1 = PLCStatus 0: New / Unlock (S-SFK) - Not Associated (G3-PLC) 1: New / Lock (S-FSK) - Associated (G3-PLC) 2: Registered (S-FSK) - reserved (G3-PLC)                                                                                                                                                       | [0 to 2]    | Metering |

<!-- image -->

<!-- PAGE 214 -->
| Datapoint Types   | Datapoint Types         | Datapoint Types                                                                                                                        | Datapoint Types   | Datapoint Types   |
|-------------------|-------------------------|----------------------------------------------------------------------------------------------------------------------------------------|-------------------|-------------------|
| ID:               | Name:                   | Encoding:                                                                                                                              | Range:            | Use:              |
| 20.1206           | DPT_Peak_Event_- Notice | field 1 = PeakEventNotice 0: no notice in progress 1: notice PE1 in progress 2: notice PE2 in progress 3: notice PE3 in progress       | [0 to 3]          | Metering          |
| 20.1207           | DPT_Peak_Event          | field 1 = PeakEvent 0: no peak event 1: PE1 in progress 2: PE2 in progress 3: PE3 in progress                                          | [0 to 3]          | Metering          |
| 20.1208           | DPT_TIC_Type            | field 1 = TICType 0: Historical 1: Standard                                                                                            | [0 to 1]          | Metering          |
| 20.1209           | DPT_Type_TIC_Channel    | field 1 = TICChannelType 0: None 1: Historical single-phase 2: Historical three-phase 3: Standard single-phase 4: Standard three-phase | [0 to 4]          | Metering          |

## 9.6 Datapoint Types B8

<!-- image -->

## Datapoint Types

|   ID: | Name:                 | Encoding:                                                                                 | Use:     |
|-------|-----------------------|-------------------------------------------------------------------------------------------|----------|
| 21.12 | DPT_VirtualDryContact | b x : Status of Virtual Dry Contact X 0 : Virtual contact open 1 : Virtual contact closed | Metering |

<!-- PAGE 215 -->
## 9.7 Datapoint Types r5B3

<!-- image -->

## Datapoint Types

|     ID: | Name:             | Encoding:                                                  | Use:     |
|---------|-------------------|------------------------------------------------------------|----------|
| 21.1201 | DPT_Phases_Status | b x : Status of Phase X 0 : Phase absent 1 : Phase present | Metering |

<!-- PAGE 216 -->
## 9.8 Datapoint Types F32F32F32

Format:

12 octets: F32F32F32

octet nr.

12  MSB

11

10

9

field names

Phase 1

S

Exponent

Fraction

encoding    F F F F F F F F  F F F F F F F F  F F F F F F F F  F F F F F F F F

octet nr.

8

7

6

5

field names

Phase 2

S

Exponent

Fraction

encoding    F F F F F F F F  F F F F F F F F  F F F F F F F F  F F F F F F F F

octet nr.

4

3

2

1  LSB

field names

Phase 3

S

Exponent

Fraction

encoding    F F F F F F F F  F F F F F F F F  F F F F F F F F  F F F F F F F F

Encoding

:

The values are encoded in the IEEE floating point format according to IEEE 754.

Range:

S (Sign)

=

{0,1}

Exponent

=

[0 … 255]

Fraction

=

[0 … 8 388 607]

PDT:

PDT\_GENERIC\_12

|    ID: | Name:                          | Unit:   | Resol.:   | Comment:           | Use:     |
|--------|--------------------------------|---------|-----------|--------------------|----------|
| 257.12 | DPT_Value_Electric_Current_3   | A       | 1 A       | electric current   | Metering |
| 257.12 | DPT_Value_Electric_Potential_3 | V       | 1 V       | electric potential | Metering |
| 257.12 | DPT_Value_ApparentPower_3      | VA      | 1 VA      | apparent power     | Metering |

<!-- image -->

<!-- PAGE 217 -->
## 9.9 Datapoint Types B1 with Date and Time

<!-- image -->

|    ID: | Name:                         | Use:     |
|--------|-------------------------------|----------|
| 265.12 | DPT_DateTime_ConsumerProducer | Metering |
| 265.12 | DPT_DateTime_EnergyDirection  | Metering |

| Field              | Description   | Encoding            | Range   | Unit   | Resol.:   |
|--------------------|---------------|---------------------|---------|--------|-----------|
| Date and Time      |               | Same as DPT 19.001. | {0,1}   | none   | none      |
| Binary Information |               | Same as DPT 1.xxx.  | {0,1}   | none   | none      |

<!-- PAGE 218 -->
## 9.10 Datapoint Types Enum8 with Date and Time

|     ID: | Name:                                               | Use:     |
|---------|-----------------------------------------------------|----------|
| 268.12  | DPT_DateTime_Breaker_Status                         | Metering |
| 268.12  | DPT_DateTime_Euridis_Communication_Interface_Status | Metering |
| 268.12  | DPT_DateTime_PLC_Status                             | Metering |
| 268.121 | DPT_DateTime_Peak_Notice                            | Metering |

<!-- image -->

| Field         | Description   | Encoding            | Range    | Unit   | Resol.:   |
|---------------|---------------|---------------------|----------|--------|-----------|
| Date and Time |               | Same as DPT 19.001. |          | none   | none      |
| field 1       |               | Same as DPT 20.xxx. | 0 to 255 | none   | none      |

<!-- PAGE 219 -->
## 9.11 Datapoint Types DPT\_Tariff\_ActiveEnergy with Date and Time

<!-- image -->

| Field                | Description   | Encoding             | Range   | Unit   | Resol.:   |
|----------------------|---------------|----------------------|---------|--------|-----------|
| Date and Time        |               | Same as DPT 19.001.  |         | none   | none      |
| Tariff Active energy |               | Same as DPT 235.001. |         | none   | none      |

<!-- PAGE 220 -->
## 9.12 Datapoint Types F32F32F32 with Date and Time

<!-- image -->

| Field         | Description   | Encoding            | Range   | Unit   | Resol.:   |
|---------------|---------------|---------------------|---------|--------|-----------|
| Date and Time |               | Same as DPT 19.001. |         | none   | none      |
| Phase 1       |               | Same as DPT 14.xxx. |         |        |           |
| Phase 2       |               | Same as DPT 14.xxx. |         |        |           |
| Phase 3       |               | Same as DPT 14.xxx. |         |        |           |

<!-- PAGE 221 -->
## 9.13 Datapoint Types TariffDayProfile

<!-- image -->

| Field                 | Description        | Encoding                                                                                                                                                                                                                                                                                                                                                                                                                                                                                       | Range   | Unit   | Resol.:   |
|-----------------------|--------------------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------|--------|-----------|
| Time                  |                    | Same as DPT 10.001.                                                                                                                                                                                                                                                                                                                                                                                                                                                                            |         | none   | none      |
| Tariff                |                    | Same as DPT 5.006.                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |         |        |           |
| Dry contact           |                    | 0 : The dry contact remains in the sale position (no switching). 1 : If the contract is contract Tempo, then the positions of the dry contact and the virtual contact #1 is defined by the objet 'Tempo dry contact configuration' If the contract is not Tempo, then the dry contact remains in the same position (no switching). 2 : The dry contact switches to open position and remains in open position. 3 : The dry contact switches to closed position and remains in closed position. | 0 to 3  | None   | None      |
| VCx                   | Virtual contact #x | 0 : Virtual contact open. 1 : Virtual contact closed.                                                                                                                                                                                                                                                                                                                                                                                                                                          | {0, 1}  | None   | None      |
| Item number           |                    | Item number of the day profile                                                                                                                                                                                                                                                                                                                                                                                                                                                                 | 0 to 15 | None   | None      |
| Total Number Of Items |                    | Total number of items in the day profile.                                                                                                                                                                                                                                                                                                                                                                                                                                                      | 0 to 15 | None   | None      |

<!-- PAGE 222 -->
| Field         | Description   | Encoding                  | Range   | Unit   | Resol.:   |
|---------------|---------------|---------------------------|---------|--------|-----------|
| Day Profile # |               | Number of the Day Profile | 0 to 63 | None   | None      |

## 9.14 Datapoint Types DPT\_ERL\_Status

<!-- image -->

| Field        | Description                                                              |   Encoding | Range      | Unit   | Resol.:   |
|--------------|--------------------------------------------------------------------------|------------|------------|--------|-----------|
| Duty Cycle 1 | Current duty cycle of channel F1                                         |      5.001 | 0 %to 100% | None   | None      |
| Duty Cycle 2 | Current duty cycle of channel F2                                         |      5.001 | 0 %to 100% | None   | None      |
| Duty Cycle 3 | Current duty cycle of channel F3                                         |      5.001 | 0 %to 100% | None   | None      |
| DCA1         | Duty Cycle Alarm of channel F1: set to 1 when Duty cycle reaches 98% (*) |      1.005 | {0, 1}     | None   | None      |
| DCA2         | Duty Cycle Alarm of channel F2: set to 1 when Duty cycle reaches 98% (*) |      1.005 | {0, 1}     | None   | None      |
| DCA3         | Duty Cycle Alarm of channel F3: set to 1 when Duty cycle reaches 98% (*) |      1.005 | {0, 1}     | None   | None      |
| Update       | Set to 1 when a software update is in progress.                          |      1.011 | {0, 1}     | None   | None      |
| TA           | TIC alarm: set to 1 when the TIC is not correctly received.              |      1.005 | {0, 1}     | None   | None      |

<!-- PAGE 223 -->
## 9.15  Datapoint Types DPT\_UTF-8 and N DPT\_Tariff\_ActiveEnergy

<!-- image -->

| Field                | Description   | Encoding                                                                                                                  | Range   | Unit   | Resol.:   |
|----------------------|---------------|---------------------------------------------------------------------------------------------------------------------------|---------|--------|-----------|
| A[12]                |               | Same as DPT 28.001.                                                                                                       |         | none   | none      |
| Tariff Active energy |               | Same as DPT 235.001 with extensions for energy registers related to active or reactive energy and not linked to a tariff. |         | none   | none      |

<!-- PAGE 224 -->
## 9.16  Datapoint Types DPT\_UTF-8 and N DPT\_Tariff\_ActiveEnergy with Date and Time

<!-- image -->

<!-- PAGE 225 -->
| Field               | Description   | Encoding                                                                                                                  | Range   | Unit   | Resol.:   |
|---------------------|---------------|---------------------------------------------------------------------------------------------------------------------------|---------|--------|-----------|
| Date and Time       |               | Same as DPT 19.001.                                                                                                       |         | none   | none      |
| A[12]               |               | Same as DPT 28.001.                                                                                                       |         | none   | none      |
| Tarif Active energy |               | Same as DPT 235.001 with extensions for energy registers related to active or reactive energy and not linked to a tariff. |         | none   | none      |

<!-- PAGE 226 -->
## 10 Datapoint types for weather encoding

## 10.1 Forecasts for F16 values

|     ID: | Name:                         | Encoding a                         | Unit a   | Resol. a    | Use:   |
|---------|-------------------------------|------------------------------------|----------|-------------|--------|
| 273.001 | DPT_Forecast_Temperature      | See DPT_Value_Temp (9.001).        | °C       | 0,01 °C     | G      |
| 273.002 | DPT_Forecast_WindSpeed        | See DPT_Value_Wsp (9.005)          | m/s      | 0,01 m/s    | G      |
| 273.003 | DPT_Forecast_RelativeHumidity | See DPT_Value_Humidity (9.007)     | %        | 0,01%       | G      |
| 273.004 | DPT_Forecast_AbsoluteHumidity | See DPT_Value_Humidity (9.007)     | %        | 0,01%       | G      |
| 273.005 | DPT_Forecast_CO2              | See DPT_Value_AirQuality (9.008)   | ppm      | 0,01 ppm    | G      |
| 273.006 | DPT_Forecast_AirPollutants    | See DPT_Concentration_µgm3 (9.030) | µgm -3   | 0,01 µgm -3 | G      |
| 273.007 | DPT_Forecast_SunIntensity     | See DPT_PowerDensity (9.022)       | W/m 2    | 0,01 W/m 2  | G      |

<!-- image -->

| Field   | Description                                                                                 | Encoding                                                                                                                                                                                                                                   | Range         | Unit   | Resol.:   |
|---------|---------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------|--------|-----------|
| Mask    | This field shall indicate whether a further corresponding field in the DPT is valid or not. | b 7 to b 4 :reserved. Shall be 0. Validity fields 0: the field is invalid 1: the field is valid b 3 : validity of the Delay Time b 2 : validity of the Probability b 1 : validity of the Maximum Value b 0 : validity of the Minimum Value | See encoding. | none   | none      |

<!-- PAGE 227 -->
| Field         | Description                                                                                                                                                                                                                                                                                             | Encoding                                                                                 | Range                     | Unit        | Resol.:    |
|---------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------------------------------------------------------------------------------|---------------------------|-------------|------------|
| Delay Time    | This shall be the time after reception of the message when this weather forecast will become applicable. NOTE 40 This DPT does not foresee a time span indicating the period during which the weather forecast is valid. The weather forecast will be valid until the next weather forecast indication. | U 16 according DPT_TimePeriodMin (7.006)                                                 | 1 min to 65 535 min       | min         | 1 min      |
| Probability   | Probability of this weather forecast.                                                                                                                                                                                                                                                                   | U 8 according DPT_Scaling (5.001) 0 %: absolute no certainty … 100 %: absolute certainty | 0 %to 100%                | %           | ≅ 0,4%     |
| Maximum Value | This shall be the maximal value.                                                                                                                                                                                                                                                                        | F 16                                                                                     | -671 088,64 to 670 760,96 | See above . | See above. |
| Minimum Value | This shall be the minimal value.                                                                                                                                                                                                                                                                        | F 16                                                                                     | -671 088,64 to 670 760,96 | See above . | See above. |

## Error handling

- If Maximal Value and Minimal Value are both valid, then the sender shall take care that the Maximal Value is higher than the Minimal Value; the receiver shall also check this and ignore the message if this is not the case.

## 10.2 Forecasts for U8 values

<!-- image -->

<!-- PAGE 228 -->
| Field         | Description                                                                                                                                                                                                                                                                                             | Encoding                                                                                                                                                                                                                                   | Range               | Unit   | Resol.:   |
|---------------|---------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|---------------------|--------|-----------|
| Mask          | This field shall indicate whether a further corresponding field in the DPT is valid or not.                                                                                                                                                                                                             | b 7 to b 4 :reserved. Shall be 0. Validity fields 0: the field is invalid 1: the field is valid b 3 : validity of the Delay Time b 2 : validity of the Probability b 1 : validity of the Maximum Value b 0 : validity of the Minimum Value | See encoding .      | none   | none      |
| Delay Time    | This shall be the time after reception of the message when this weather forecast will become applicable. NOTE 41 This DPT does not foresee a time span indicating the period during which the weather forecast is valid. The weather forecast will be valid until the next weather forecast indication. | U 16 according DPT_TimePeriodMin (7.006)                                                                                                                                                                                                   | 1 min to 65 535 min | min    | 1 min     |
| Probability   | Probability of this weather forecast.                                                                                                                                                                                                                                                                   | U 8 according DPT_Scaling (5.001) 0 %: absolute no certainty … 100 %: absolute certainty                                                                                                                                                   | 0 %to 100%          | %      | ≅ 0,4%    |
| Maximum Value | This shall be the numerical maximal value.                                                                                                                                                                                                                                                              | U 8 according DPT_Angle (5.003): see the mapping of wind direction in [06]. 0°: North … 270°: West                                                                                                                                         | 0° to 360°          | °      | ≈ 1,4°    |
| Minimum Value | This shall be the numerical minimal value.                                                                                                                                                                                                                                                              | U 8 according DPT_Angle (5.003): see the mapping of wind direction in [06]. 0°: North … 270°: West                                                                                                                                         | 0° to 360°          | °      | ≈ 1,4°    |

## Error handling

- If Maximal Value and Minimal Value are both valid, then the sender shall take care that the Maximal Value is higher than the Minimal Value; the receiver shall also check this and ignore the message if this is not the case.

<!-- PAGE 229 -->
## 11 Parameter Types

| PART_Name                   | Parameter Size   | Parameter Format                                             | Standard Parameter Type   | DPT_ID   | DPT_Name               | Range                                     |
|-----------------------------|------------------|--------------------------------------------------------------|---------------------------|----------|------------------------|-------------------------------------------|
| PART_Switch_Value           | 1 bit            | B 1                                                          | 0101h                     | 1.001    | DPT_Switch             | As in DPT.                                |
| PART_Boolean                | 1 bit            | B 1                                                          | 0102h                     | 1.002    | DPT_Bool               | As in DPT.                                |
| PART_UpDown_Action          | 1 bit            | B 1                                                          | 0103h                     | 1.008    | DPT_UpDown             | As in DPT.                                |
| PART_Invert                 | 1 bit            | B 1                                                          | 0104h                     | 1.012    | DPT_Invert             | As in DPT.                                |
| PART_Logical                | 1 bit            | B 1                                                          | 0105h                     | 1.021    | DPT_LogicalFunction    | As in DPT.                                |
| PART_Scene_Value            | 1 bit            | B 1                                                          | 0106h                     | 1.022    | DPT_Scene_AB           | As in DPT.                                |
| PART_Blind_Mode             | 1 bit            | B 1                                                          | 0107h                     | 1.023    | DPT_ShutterBlinds_Mode | As in DPT.                                |
| PART_Enable                 | 1 bit            | B 1                                                          | 0108h                     | 1.003    | DPT_Enable             | (no indications)                          |
| PART_Scene_Number           | 6 bit            | U6                                                           | 1101h                     | 17.001   | DPT_SceneNumber        | [0 …7]                                    |
| PART_Date_Time              | 8 octets         | U 8 [r 4 U 4 ][r 3 U 5 ][U 3 U 5 ]- [r 2 U 6 ][r 2 U 6 ]B 16 | 1301h                     | 19.001   | DPT_DateTime           | As in DPT.                                |
| PART_Cycle_Time             | 1 octet          | N 8                                                          | 1401h                     | 20.013   | DPT_Time_Delay         | {5, 8, 9, 10, 13, 15}                     |
| PART_Time_Delay             | 1 octet          | N 8                                                          | 1402h                     | 20.013   | DPT_Time_Delay         | As in DPT.                                |
| PART_Prewarning_Delay       | 1 octet          | N 8                                                          | 1403h                     | 20.013   | DPT_Time_Delay         | {0, 6, 8, 10}                             |
| PART_HVACMode               | 1 octet          | N 8                                                          | 1404h                     | 20.102   | DPT_HVACMode           | (no indications)                          |
| PART_MasterSlaveMode        | 1 octet          | N 8                                                          | 1405h                     | 20.112   | DPT_MasterSlaveMode    | (no indications)                          |
| PART_Adaptive_Selection     | 1 octet          | U 5 N 3                                                      | E401h                     | 228.1000 | DPT_Adaptive_Selection | Prio: As in DPT. Size: {001b, 010b, 011b} |
| PART_OnOff_Action           | 2 bit            | N 2                                                          | 1701h                     | 23.001   | DPT_OnOffAction        | As in DPT.                                |
| PART_Alarm_Reaction         | 2 bit            | N 2                                                          | 1702h                     | 23.002   | DPT_Alarm_Reaction     | As in DPT.                                |
| PART_UpDown_Switch_Action   | 2 bit            | N 2                                                          | 1703h                     | 23.003   | DPT_UpDown_Action      | As in DPT.                                |
| PART_PB_Action_HVAC         | 2 bit            | N 2                                                          | 1704h                     | 23.102   | DPT_HVAC_PB_Action     | As in DPT.                                |
| PART_UpDown_Action_Extended | 2 bit            | N 2                                                          | 1705h                     | 23.xxx   | DPT_XXX                | (no indications)                          |
| PART_Byte_Value             | 1 octet          | U 8                                                          | 0501h                     | (none)   | (none)                 | (no indications)                          |
| PART_Dimming_Value          | 8 bit            | U 8                                                          | 0502h                     | 5.001    | DPT_Scaling            | As in DPT.                                |
| PART_Adjustable_Selection   | 1 octet          | U 8                                                          | 0503h                     | 5.010    | DPT_Value_1_Ucount     | As in DPT. 0 = none                       |
| PART_Shutter_Position       | 1 octet          | U 8                                                          | 0504h                     | 5.001    | DPT_Scaling            | (no indications)                          |
| PART_Slat_Position          | 1 octet          | U 8                                                          | 0505h                     | 5.001    | DPT_Scaling            | (no indications)                          |
| PART_Orientation            | 1 octet          | U 8                                                          | 0506h                     | 5.003    | DPT_Angle              | (no indications)                          |
| PART_Render_Value           | 2 octets         | U 16                                                         | 0701h                     | 7.001    | DPT_Value_2_Ucount     | As in DPT.                                |
| PART_Light_Value            | 2 octets         | U 16                                                         | 0702h                     | 7.013    | DPT_Brightness         | As in DPT.                                |
| PART_Move_UpDown_Time       | 2 octets         | U 16                                                         | 0703h                     | 7.005    | DPT_TimePeriodSec      | (no indications)                          |
| PART_COV_Lux                | 2 octets         | F 16                                                         | 0901h                     | 9.004    | DPT_Value_Lux          | As in DPT.                                |

<!-- PAGE 230 -->
| PART_Name                    | Parameter Size   | Parameter Format   | Standard Parameter Type   | DPT_ID   | DPT_Name                                                                                                                | Range            |
|------------------------------|------------------|--------------------|---------------------------|----------|-------------------------------------------------------------------------------------------------------------------------|------------------|
| PART_Value_Tempd             | 2 octets         | F 16               | 0902h                     | 9.002    | DPT_Value_Tempd                                                                                                         | (no indications) |
| PART_Input_Connected         | 4 bit            | none               |                           | none     | No DPT is defined. Coding: for bit 0 (lsb) to bit 3 bit n = 0: Input n is not connected bit n = 1: Input n is connected | All 4 bits {0,1} |
| PART_PB_Action_HVAC_Extended | 3 bit            | t.b.d.             | t.b.d.                    | t.b.d.   | DPT_HVAC_PB_Action_Extende d                                                                                            | As in DPT.       |
| PART_COV_Power               | 4 octets         | t.b.d.             | t.b.d.                    | 14.056   | DPT_Value_Power                                                                                                         | As in DPT.       |
| PART_COV_Energy              | 4 octets         | t.b.d.             | t.b.d.                    | 13.010   | DPT_ActiveEnergy                                                                                                        | As in DPT.       |

<!-- PAGE 231 -->
(normative)

## DPT\_HVACStatus

DPT\_HVACStatus is a non-standard DPT that is used by an HVAC Room controller to report the currently set HVAC Mode by means of a status/diagnostic Datapoint.

The use of the possible DPTs to this purpose shall comply with Table 6.

Table 6 - Use conditions of DPT\_HVACStatus and DPT\_StatusRHCC

| DPT                                                                | Until April 2010                                                   | After April 2010                                                   |
|--------------------------------------------------------------------|--------------------------------------------------------------------|--------------------------------------------------------------------|
| DPT_HVACStatus (Eberle status octet)                               | may a)                                                             | may                                                                |
| DPT_StatusRHCC                                                     | may a)                                                             | shall                                                              |
| a) At least one of DPT_HVACStatus or DPT_StatusRHCC shall be used. | a) At least one of DPT_HVACStatus or DPT_StatusRHCC shall be used. | a) At least one of DPT_HVACStatus or DPT_StatusRHCC shall be used. |

It may use the following non-standardised but common coding, sometimes referred to as 'the Eberle status octet' (but only until April 2010, if this DPT is the only status/diagnostic Datapoint included in the respective application for this purpose).

<!-- image -->

| Format: octet   | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      | 1 octet: B 8                      |
|-----------------|-----------------------------------|-----------------------------------|-----------------------------------|-----------------------------------|
| nr.             | 1                                 | 1                                 | 1                                 | 1                                 |
| field names     | Attributes                        | Attributes                        | Attributes                        | Attributes                        |
| encoding        | b b b b b b b b                   | b b b b b b b b                   | b b b b b b b b                   | b b b b b b b b                   |
| Resol.:         | not applicable                    | not applicable                    | not applicable                    | not applicable                    |
| PDT:            | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) | PDT_BITSET8 (alt: PDT_GENERIC_01) |
| Datapoint Types | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   | Datapoint Types                   |
| ID:             | Name:                             | Encoding:                         | Range:                            | Use:                              |
| --              | DPT_HVACStatus                    | See below                         | See below                         | HVAC                              |

| Data fields   | Data fields           | Description                                              | Encoding                | Unit   | Range   |
|---------------|-----------------------|----------------------------------------------------------|-------------------------|--------|---------|
| Bit           | Attributes            |                                                          |                         |        |         |
| b 0           | Comfort               | Indicates whether comfort mode is active or not          | 0 = false 1 = true      | none   | {0,1}   |
| b 1           | Standby               | Indicates whether standby mode is active or not          | 0 = false 1 = true      | none   | {0,1}   |
| b 2           | Night                 | Indicates whether night mode is active or not            | 0 = false 1 = true      | none   | {0,1}   |
| b 3           | Frost/Heat protection | Indicates whether frost/heat protection is active or not | 0 = false 1 = true      | none   | {0,1}   |
| b 4           | Dew Point             | Indicates whether dew point mode is active or not        | 0 = false 1 = true      | none   | {0,1}   |
| b 5           | Heat/Cool             | Indicates whether the controller is heating or cooling   | 0 = cooling 1 = heating | none   | {0,1}   |

<!-- PAGE 232 -->
| Data fields   | Data fields       | Description                                            | Encoding                | Unit   | Range   |
|---------------|-------------------|--------------------------------------------------------|-------------------------|--------|---------|
| Bit           | Attributes        |                                                        |                         |        |         |
| b 6           | Controller Status | Indicates whether the controller is active or inactive | 0 = active 1 = inactive | none   | {0,1}   |
| b 7           | Frost alarm       | Indicates whether the frost alarm is active            | 0 = inactive 1 = active | none   | {0,1}   |

<!-- PAGE 233 -->
(normative)

## Legacy non-standard DPTs for DALI Emergency Lighting

## B.1 Applicability of the new DPTs introduced in this paper

The following DPTs are standardised for gateways to DALI Emergency lighting.

- -20.611 DPT\_Converter\_Test\_Control (DPT\_CTC)
- -20.612 DPT\_Converter\_Control (DPT\_CC)
- -20.613 DPT\_Converter\_Data\_Request (DPT\_CDR)
- -244.600 DPT\_Converter\_Status (DPT\_CS)
- -245.600 DPT\_Converter\_Test\_Result (DPT\_CTR)
- -246.600 DPT\_Battery\_Info (DPT\_BI)
- -247.600 DPT\_Converter\_Test\_Info (DPT\_CTI)
- -248.600 DPT\_Converter\_Info\_Fix (DPT\_CIF)
- -272.600 DPT\_Converter\_Info

These DPTs are mandatory as from September 12, 2015, for new application versions and for new applications. For bug fixes - this is, without new GOs or Parameters - of existing applications, legacy non-standard DPTs will be accepted until September 12, 2019.

## B.2 Legacy Datapoints and non-standard DPTs

## B.2.1 Goal and use

This clause describes the legacy Datapoints of already existing implementations.

This clause describes some of the existing non-standard DPTs that have been used for mapping DALI emergency lighting in the past. The below descriptions may be incomplete and may differ from the current realisations. For the current description of approved non-standard DPTs for this purpose, members of KNX Association can consult KNX Association.

## B.2.2 Overview

| Datapoint                         | Abbr.   | Description/Remarks                                                                                                                                                                                                      | Datapoint Type   |
|-----------------------------------|---------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------|
| Inputs / Outputs                  |         |                                                                                                                                                                                                                          |                  |
| Addressed Converter Test Status   | ACTS    | Information about the emergency converter and test status of the DALI gear selected by the given DALI short address.                                                                                                     | 2 octets         |
| Addressed Converter Test Trigger  | ACTT    | Start one of the emergency light tests given in the enumeration for the DALI gear selected by the given DALI short address. Any running test on this emergency converter will be aborted before the new test is started. | 2 octets         |
| Addressed Brightness Level Status | ABLS    | Information about the brightness level of the DALI control gear(s) selected by the given DALI group or short address.                                                                                                    | 2 octets         |
| Addressed Switch Status           | ASS     | Information about the switching status of the DALI control gear(s) selected by the given DALI group or short address.                                                                                                    | 2 octets         |

<!-- PAGE 234 -->
| Datapoint                             | Abbr.   | Description/Remarks                                                                                                                                                         | Datapoint Type   |
|---------------------------------------|---------|-----------------------------------------------------------------------------------------------------------------------------------------------------------------------------|------------------|
| Converter Test Trigger and Status     | CTTS    | Start one of the emergency light tests given in the enumeration and get information about the status of the converter connected to the DALI bus.                            | 1 octet          |
| Addressed DALI Device Failure Status  | ADDF    | Information about the failure states of the DALI control gear(s) selected by the given DALI group or short address                                                          | 237.600          |
| Addressed Converter Test Result       | ACTR    | Getting collected information about the emergency test results of the emergency converter connected to the DALI bus.                                                        | 4 octets         |
| Emergency operation Test Start/Status | EOTS S  | Starting and stopping, as well as the provision of status information of the diagnostics function of single battery- operated DALI emergency lights in only one data point. | 1 octet          |
| Outputs                               |         |                                                                                                                                                                             |                  |
| Converter Fault Statistics            | CFS     | Getting collected information about a certain group of control gears and emergency converter connected to the DALI bus.                                                     | 4 octets         |
| Feedback emergency operation test     | FEOT    | Provision of the test results of the diagnostics function of single battery- operated DALI emergency lights in only one data point.                                         | 3 octets         |
| Inputs                                |         |                                                                                                                                                                             |                  |
| Converter Test Trigger                | CTT     | Starts one of the emergency light tests given in the enumeration. Any running test will be aborted before new test is started.                                              | 1 octet          |
| Converter Test Stop                   | CTS     | Stops all emergency lighting tests                                                                                                                                          | DPT 1.010        |
| Emergency operation Test Start/Status | EOTS S  | Emergency operation Test Start/Status                                                                                                                                       | 1 octet          |
| Feedback emergency operation test     | FEOT    | Provision of the test results of the diagnostics function of single battery- operated DALI emergency lights in only one data point.                                         | 3 octets         |

<!-- PAGE 235 -->
## B.2.3 Addressed Converter Test Status (ACTS) (LEGACY!)

DP Name:

Addressed Converter Test Status

Abbr.:

ACTS

- [x] Mandatory

FB Name:

- [ ] Can be internal

Description

Triggers or sends information about the emergency converter and test status of the DALI gear selected by the given DALI short address.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [x] COV:

- [ ] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV:

- [x] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

## Format definition

Format:

16-Bit: B3N2N3B1r1U6

octet nr.

2MSB

1LSB

field names

c l m  s Test Type 0 0 DALI Address

encoding

B  B  B  N  N  N  N  N  B r U  U  U  U  U  U

## Field names

Description

Encoding

Unit

Range

Resolution:

-

c

Emergency converter failure

- [ ] 0 = ok

- [ ] 1 = Converter failure

None

{0, 1}

not applicable

-

l

Lamp failure

- [ ] 0 = ok

- [ ] 1 = Lamp failure

None

{0, 1}

not applicable

-

m

Current test given by Test Type was started manually

- [ ] 0 = Automatic test

- [ ] 1 = Manually triggered

test

None

{0, 1}

not applicable

<!-- PAGE 236 -->
| Field names    | Description                           | Encoding                                                                                              | Unit   | Range   | Resolution:    |
|----------------|---------------------------------------|-------------------------------------------------------------------------------------------------------|--------|---------|----------------|
| - s            | Status of the test given in Test Type | 0 = Completed / Idle 1 = Pending 2 = Running 3 = Aborted                                              | None   | {0…3}   | not applicable |
| - Test Type    | Type of converter test                | 0 = None 1 = Function Test 2 = Partial duration Test 3= Duration Test 44,5,6 = reserved 7 = invalid 1 | None   | {0…7}   | not applicable |
| - DALI Address | DALI Short Address                    | See note                                                                                              | None   | {0…63}  | not applicable |

## B.2.4 Addressed Converter Test Trigger (ACTT) (LEGACY!)

DP Name:

Addressed Converter Test Trigger

Abbr.:

ACTT

- [x] Mandatory

FB Name:

- [ ] Can be internal

Description

Start one of the emergency light converter tests given in the enumeration for the DALI gear selected by the given DALI short address. Any running test on this converter will be aborted before the new test is started.

If a new test is requested via this data point, an ongoing test shall be immediately interrupted and the new test shall be carried out. This is also the case when the ongoing test is requested again. Only one test can be undertaken on the converter at any time.

A Stop test always triggers the sending of Test Status independent from if a test is running or not.

## Datapoint Type

DPT\_Name:

None.

DPT Format:

- [ ] DPT\_ID: None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [ ] COV: Cyclic

- [ ] Δ -Value:

Min repetition time:

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV: Cyclic

- [x] Δ -Value:

Min repetition time:

- [ ] Period:

Request

## Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 237 -->
## Format definition

Format:

2 octets: r5N3r2U6

octet nr.

field names encoding

Field names

-

Test Type

-

DALI

Address

## B.2.5 Addressed Brightness Level Status (ABLS) (LEGACY!)

DP Name:

Addressed Brightness Level Status

Abbr.:

ABLS

- [ ] Mandatory

FB Name:

- [ ] Can be internal

Description

Triggers or sends information about the brightness level of the DALI control gear(s) selected by the given DALI group or short address.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [x] COV: Cyclic

- [ ] Δ -Value:

Min repetition time:

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [x] this → 1

Spontaneous

- [x] COV: Cyclic

- [x] Δ -Value:

Min repetition time:

- [ ] Period:

Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

2MSB

0 0 0 0 0

Test

1LSB

0 0

DALI

Type

Address r  r  r  r  r N  N  N   r  r U  U  U  U  U  U

Description

Type of converter test

DALI Short Address

Encoding

- [ ] 0 = Stop Test

1 = Start Function Test

2 = Start Partial duration Test

3 = Start Duration Test

4-7 = reserved

See note

Unit

None

None

Range

{0…7}

{0…63}

Resolution:

not applicable not applicable

<!-- PAGE 238 -->
## Format definition

<!-- image -->

| Field names               | Description                     | Encoding                        | Unit   | Range         | Resolution:    |
|---------------------------|---------------------------------|---------------------------------|--------|---------------|----------------|
| - Brightness Level Status | Current Brightness Level Status | 0 = Off 1 = min. 255 = max.     | %      | {0…100 }      | ~0,4%          |
| - r/w                     | Read / Write                    | 1 = request 0 = answer          | None   | {0, 1}        | not applicable |
| - g/s                     | Group / Short                   | 1 = Group Addr. 0 = Short Addr. | None   | {0, 1}        | not applicable |
| - DALI Address            | DALI Group or Short Address     | See note                        | None   | {0…15} {0…63} | not applicable |

<!-- PAGE 239 -->
## B.2.6 Addressed Switch Status (ASS) (LEGACY!)

DP Name:

Addressed Switch Status

Abbr.:

ASS

- [ ] Mandatory

FB Name:

- [ ] Can be internal

Description

Triggers or sends information about the switching status of the DALI control gear(s) selected by the given DALI group or short address.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [x] COV:

- [ ] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV: Cyclic

- [x] Δ -Value:

Min repetition time:

- [ ] Period:

Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

- [ ] Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

## Format definition

## Format:

16-Bit: r7B3U6

octet nr.

2MSB

1LSB

field names

0 0 0 0 0 0 0 s r/ w g / s DALI Address

encoding

r  r  r  r  r  r  r B  B  B  U  U  U  U  U  U

Field names

Description

Encoding

Unit

Range

Resolution:

-

s

Switching Status

0 = Off

1 = On

None

{0, 1}

-

r/w

Read / Write

1 = request

0 = answer

None

{0, 1}

-

g/s

Group / Short

1 = Group Addr.

0 = Short Addr.

None

{0, 1}

-

DALI

Address

DALI Group or Short Address

See note

None

{0…15}

{0…63}

<!-- PAGE 240 -->
## B.2.7 Converter Test Trigger and Status (CTTS) (LEGACY!)

DP Name:

Converter Test Trigger and Status

Abbr.:

CTTS

- [x] Mandatory

FB Name:

- [ ] Can be internal

Description

Start one of the emergency converter tests given in the enumeration and get information about the status of the converter connected to the DALI bus.

If a new test is requested via this data point, an ongoing test shall be immediately interrupted and the new test shall be carried out. This is also the case when the ongoing test is requested again. Only one test can be undertaken on the converter at any time.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

Access Type

- ♦ Input

N → this

- [x] 1 → this

Spontaneous

- [x] COV: Cyclic

- [ ] Δ -Value:

Min repetition time:

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV:

- [x] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

- [x] Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 241 -->
## Format definition

<!-- image -->

| Format:     | 8-Bit: B 3 N 2 N 3   |
|-------------|----------------------|
| octet nr.   | 1                    |
| field names | c l m s Test Type    |
| encoding    | BBBNNNNN             |

| Field names   | Description                                          | Encoding                                                                                                                                   | Unit   | Range   | Resolution:    |
|---------------|------------------------------------------------------|--------------------------------------------------------------------------------------------------------------------------------------------|--------|---------|----------------|
| - c           | Emergency converter failure                          | 0 = ok 1 = Converter failure                                                                                                               | None   | {0, 1}  | not applicable |
| - l           | Lamp failure                                         | 0 = ok 1 = Lamp failure                                                                                                                    | None   | {0, 1}  | not applicable |
| - m           | Current test given by Test Type was started manually | 0 = Automatic test 1 = Manually triggered test                                                                                             | None   | {0, 1}  | not applicable |
| - s           | Status of the test given in Test Type                | 0 = Completed / Idle 1 = Pending 2 = Running 3 = Aborted                                                                                   | None   | {0…3}   | not applicable |
| - Test Type   | Type of emergency test                               | 0 = None 1 = Function Test 2 = Partial duration Test 3 = Duration Test 4 = Query Battery 5 = reserved 6 = reserved 7 = reserved, invalid 1 | None   | {0…7}   | not applicable |

<!-- PAGE 242 -->
## B.2.8 Emergency operation Test Start/Status (EOTSS) (LEGACY!)

DP Name:

Emergency operation Test Start/Status

Abbr.:

EOTSS

- [x] Mandatory

FB Name:

- [ ] Can be internal

Description

Starting and stopping, as well as the provision of status information of the diagnostics function of single battery-operated DALI emergency lights in only one data point.

Bidirectional 1-byte object for starting functional tests for single battery-operated emergency lighting and for transmitting the test status. The tests can be started in bit-orientated form with "1". Early termination of a test is possible on all bits with the object value "0". For as long as a test is running, the corresponding odd bits contain the test status ("1" = Test running, "0" = Test terminated or not started). Only one test can be run at any given time. Commands to start a test are rejected for as long as another test is active. The object value is transmitted automatically on status changes. Alternatively, it can be read out.

## Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [x] COV:

- [ ] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [ ] this → 1

Spontaneous

- [x] COV:

- [x] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 243 -->
## Format definition

| Format:     | 8-Bit: B 8      |
|-------------|-----------------|
| octet nr.   | 1               |
| field names | h g f e d c b a |
| encoding    | BBBBBBBB        |

| Field names   | Description                              | Encoding   | Unit   | Range   | Resolution:    |
|---------------|------------------------------------------|------------|--------|---------|----------------|
| - a           | Function test start                      | B          | none   | 0, 1    | not applicable |
| - b           | Function test status                     | B          | none   | 0, 1    | not applicable |
| - c           | Limited continuous operation test start  | B          | none   | 0, 1    | not applicable |
| - d           | Limited continuous operation test status | B          | none   | 0, 1    | not applicable |
| - e           | Continuous operation test start          | B          | none   | 0, 1    | not applicable |
| - f           | Continuous operation test status         | B          | none   | 0, 1    | not applicable |
| - g           | Battery test start                       | B          | none   | 0, 1    | not applicable |
| - h           | Battery test status                      | B          | none   | 0, 1    | not applicable |

## B.2.9 Converter Fault Statistics (CFS) (LEGACY!)

DP Name:

Converter Fault Statistics

Abbr.:

CFS

- [ ] Mandatory

FB Name:

- [ ] Can be internal

Description

Getting collected information about a certain group of control gears and emergency converter connected to the DALI bus.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

- [ ] None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Output

- [x] this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV:

- [x] Δ -Value

:

Min repetition time:

- [ ] Cyclic

- [ ] Period:

Request

Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 244 -->
## Format definition

<!-- image -->

| Field names            | Description                                                                  | Encoding                                                                        | Unit   | Range   | Resolution:   |
|------------------------|------------------------------------------------------------------------------|---------------------------------------------------------------------------------|--------|---------|---------------|
| - n                    | Number of faults given in the octet includes normal control gears            | 0 = no normal gear failure 1 = at least one normal gear failure                 | None   | {0, 1}  |               |
| - e                    | Number of faults given in the octet includes emergency converter             | 0 = no emergency converter failure 1 = at least one emergency converter failure | None   | {0, 1}  |               |
| - Gear faults          | Total number of emergency converter and normal control gears with faults     | Number                                                                          | None   | {0…63}  |               |
| - Lamp faults          | Total number of emergency converter and normal control gears with lamp fault | Number                                                                          | None   | {0…63}  |               |
| - f                    | At least one of the counted emergency converter has an fault                 | 0 = no emergency converter failure 1 = at least one emergency converter failure | None   | {0, 1}  |               |
| - Emergency converter  | Number of emergency converter in the group of control gears                  | Number                                                                          | None   | {0…63}  |               |
| - Normal control gears | Number of normal control gears in the group of control gears                 | Number                                                                          | None   | {0…63}  |               |

<!-- PAGE 245 -->
<!-- image -->

## B.2.10 Converter Test Trigger (CTT) (LEGACY!)

DP Name:

Converter Test Trigger

Abbr.:

CTT

- [ ] Mandatory

FB Name:

- [ ] Can be internal

Description

Starts one of the emergency light tests given in the enumeration. Any running test will be aborted before new test is started.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [x] 1 →

- [ ] this

Spontaneous

- [x] COV:

- [ ] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

Request

## Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

## Format definition

Format:

8-Bit: r5N3

octet nr.

1

field names

r  r  r  r  r

Test

Type

encoding

0 0 0 0 0  N  N  N

Field names

Description

Encoding

Unit

Rang

e

Resolution:

-

Test Type

Type of emergency test

0 = Stop Test

1 = Start Function Test

2 = Start Partial duration Test

3 = Start Duration Test

4 = Start Query Battery

5 = reserved

6 = reserved

7 = reserved

None

{0…7}  not applicable

<!-- PAGE 246 -->
## B.2.11 Converter Test Stop (CTS) (LEGACY!)

DP Name:

Converter Test Stop

Abbr.:

CTS

- [ ] Mandatory

FB Name:

- [ ] Can be internal

Description

Stops all emergency lighting tests

Datapoint Type

DPT\_Name:

DPT\_Start

DPT Format:

B1

DPT\_ID:

1.010

Field

Supp.

Range

Unit

Default

Access Type

- ♦ Output

this → M

- [x] this →

- [ ] 1

Spontaneous

- [x] COV:

- [x] Δ -Value:

Min repetition time:

- [x] Cyclic

- [ ] Period:

- [x] Request

## Communication Type

- ♦ Group Object Datapoint

- [x] Mandatory:

Default Group Address:

Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [ ] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 247 -->
## B.2.12 Feedback emergency operation test (FEOT) (LEGACY!)

DP Name:

Feedback emergency operation test Abbr.:

FEOT

Mandatory

FB Name:

- [ ] Can be internal

Description

Provision of the test results of the diagnostics function of single battery-operated DALI emergency lights in only one data point.

3-byte object for bit-orientated provision of the test result of the function and continuous operation test of a single battery-operated DALI emergency lamp. The object value is transmitted automatically at the end of the test. Alternatively, it can be read out. Should a test have been cancelled early using the

"Emergency operation, test start / status", then no feedback is transmitted. The test result provided in the object always contains the most recent result of the most recently started and ended test function.

Datapoint Type

DPT\_Name:

None.

DPT Format:

DPT\_ID:

None.

Field

Supp.

Range

Unit

Default

## Access Type

- ♦ Input

N → this

- [ ] 1 → this

Spontaneous

- [ ] COV:

- [ ] Δ -Value:

Min repetition time:

Cyclic

- [ ] Period:

- [ ] Request

- ♦ Output

this → M

- [ ] this → 1

Spontaneous

- [x] COV:

- [x] Δ -Value:

Min repetition time:

- [ ] Cyclic

- [ ] Period:

- [x] Request

Communication Type

- ♦ Group Object Datapoint

Mandatory:

Default Group Address:

- Dynamics

Power down:

- [ ] Save:

Power up:

Value:

No initialisation:

- [x] Default value:

Saved value:

- [ ] Current value (not for input):

Transmit on bus (only for output):

- [ ] Read from bus (only for input):

Exception Handling

None.

Special Features

None.

<!-- PAGE 248 -->
## Format definition

| Format:     | 8-Bit: U 8 B 8 r 3 B 5                     |
|-------------|--------------------------------------------|
| octet nr.   | 3 MSB 2 1 LSB                              |
| field names | Test result ml k j i h g f r r r e d c b a |
| encoding    | UUUUUUUU BBBBBBBB 000BBBBB                 |

| Field names   | Description                                                                            | Encoding   | Unit    | Range   | Resolution:    |
|---------------|----------------------------------------------------------------------------------------|------------|---------|---------|----------------|
| - a           | Function test (1 = Test ended)                                                         | B          | none    | 0, 1    | not applicable |
| - b           | Limited continuous operation test (1 = Test ended)                                     | B          | none    | 0, 1    | not applicable |
| - c           | Continuous operation test (1 = Test ended)                                             | B          | none    | 0, 1    | not applicable |
| - d           | Error status (1 = Error(s) occurred)                                                   | B          | none    | 0, 1    | not applicable |
| - e           | Battery test (1 = Test ended)                                                          | B          | none    | 0, 1    | not applicable |
| - f           | Converter error (1 = Error(s) occurred)                                                | B          | none    | 0, 1    | not applicable |
| - g           | Battery status, operation length (1 = Operation length too short)                      | B          | none    | 0, 1    | not applicable |
| - h           | Battery status (1 = Battery defective)                                                 | B          | none    | 0, 1    | not applicable |
| - i           | Emergency lamp status (1 = Emergency lamp defective)                                   | B          | none    | 0, 1    | not applicable |
| - j           | Time period, function test (1 = maximum time period exceeded)                          | B          | none    | 0, 1    | not applicable |
| - k           | Time period, continuous operation test (1 = maximum time period exceeded)              | B          | none    | 0, 1    | not applicable |
| - l           | Function test result (1 = Error)                                                       | B          | none    | 0, 1    | not applicable |
| - m           | Continuous operation test result (1 = Error)                                           | B          | none    | 0, 1    | not applicable |
| Test result   | Battery charging or continuous operation test (depending on the started test function) | U 8        | %, min. | 0-255   | 0,4%, min.x2   |

<!-- PAGE 249 -->
(informative)

## Chronologic overview of DPTs added and modified in this paper

## C.1 Chronologic overview

| Version   | Modification                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-----------|------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
| 01.08.03  | Added the following DPTs. - 20.114 DPT_Metering_DeviceType - 20.1202 DPT_Gas_Measurement_Condition - 20.1200 DPT_MBus_BreakerValve_State - 9.009 DPT_Value_AirFlow Updated specifications of - 229.001 DPT_MeteringValue                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                 |
| 01.09.01  | Integration of AN166 'DALI emergency light control'. Integration of the following DPTs: - 20.611 DPT_Converter_Test_Control (DPT_CTC) - 20.612 DPT_Converter_Control (DPT_CC) - 20.613 DPT_Converter_Data_Request (DPT_CDR) - 244.600 DPT_Converter_Status (DPT_CS) - 245.600 DPT_Converter_Test_Result (DPT_CTR) - 246.600 DPT_Battery_Info (DPT_BI) - 247.600 DPT_Converter_Test_Info (DPT_CTI) - 248.600 DPT_Converter_Info_Fix (DPT_CIF)                                                                                                                                                                                                                                                                                                                                                                                             |
| 01.11.01  | Completion of integration of AN166 'DALI emergency light control'. - 272.600 DPT_Converter_Info                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                          |
| 02.01.01  | Integration of AN158 'KNX Data Security' - 21.1002 DPT_Security_Report AN169 'Secure PV-Mode Configuration' - 20.1005 DPT_PB_Function Integration of AN161 'Coupler Model 2.0' - 20.1004 DPT_Medium Integration of AN173 'WGI accepted DPTs 10.13' - 1.024 DPT_DayNight - 8.012 DPT_Length_m - 12.1200 DPT_VolumeLiquid_Litre - 12.1201 DPT_Volume_m3 - 13.1200 DPT_DeltaVolumeLiquid_Litre - 13.1201 DPT_DeltaVolume_m3 - 13.016 DPT_ActiveEnergy_MWh4 - 14.1200 DPT_Volume_Flux_Meter - 14.1201 DPT_Volume_Flux_ls - 20.115 DPT_HumDehumMode - 20.022 DPT_PowerReturnMode - 20.609 DPT_LoadTypeSet (range extended) - 20.610 DPT_LoadTypeDetected (range extended) Integration of DPT for colour control in 7/20/1, 7/20/2 and 7/20/3 - 251.600 DPT_Colour_RGBW - 252.600 DPT_Relative_Control_RGBW - 254.600 DPT_Relative_Control_RGB |
| 02.01.02  | Integration of further DPTs for colour control. - 7.600 DPT_Absolute_Colour_Temperature - 250.600 DPT_Brightness_Colour_Temperature_Control                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                              |

<!-- PAGE 250 -->
| Version   | Modification                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                             |
|-----------|----------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|           | - 253.600 DPT_Relative_Control_xyY - 243.600 DPT_Colour_Transition_xyY Integration of DPTs from AN182 v03 'WGI accepted DPTs 07.16' - 273.001 DPT_Forecast_Temperature - 273.002 DPT_Forecast_WindSpeed - 273.003 DPT_Forecast_RelativeHumidity - 273.004 DPT_Forecast_AbsoluteHumidity - 273.005 DPT_Forecast_CO2 - 273.006 DPT_Forecast_AirPollutants - 273.007 DPT_Forecast_SunIntensity - 274.001 DPT_Forecast_Wind_Direction - 9.029 DPT_Value_Absolute_Humidity - 9.030 DPT_Concentration_µgm3 - 20.021 DPT_Cloud_Cover - 255.001 DPT_GeographicalLocation - 12.100 DPT_LongTimePeriod_Sec - 12.101 DPT_LongTimePeriod_Min - 12.102 DPT_LongTimePeriod_Hrs Integration of DPTs from AN179 'ERL Channel' - 14.080 DPT_Value_ApparentPower - 265.001 DPT_DateTime_Switch - 265.005 DPT_DateTime_Alarm - 265.009 DPT_DateTime_OpenClose - 265.011 DPT_DateTime_State - 265.012 DPT_DateTime_Invert - 266.027 DPT_DateTime_Value_Electric_Potential - 266.056 DPT_DateTime_Value_Power - 266.080 DPT_DateTime_Value_ApparentPower - 267.001 DPT_DateTime_UTF-8 - 256.001 DPT_DateTime_Period - 1.1200 DPT_ConsumerProducer - 1.1201 DPT_EnergyDirection - 257.1200 DPT_Value_Electric_Current_3 - 257.1201 DPT_Value_Electric_Potential_3 - 257.1202 DPT_Value_ApparentPower_3 - 20.1203 DPT_Breaker_Status - 20.1204 DPT_Euridis_Communication_Interface_Status - 20.1205 DPT_PLC_Status - 20.1206 DPT_Peak_Event_Notice - 20.1207 DPT_Peak_Event - 20.1208 DPT_TIC_Type - 20.1209 DPT_Type_TIC_Channel - 21.1200 DPT_VirtualDryContact - 21.1201 DPT_Phases_Status - 257.1200 DPT_Value_Electric_Current_3 - 257.1201 DPT_Value_Electric_Potential_3 - 257.1202 DPT_Value_ApparentPower_3 - 265.1200 DPT_DateTime_ConsumerProducer - 265.1201 DPT_DateTime_EnergyDirection - 268.1203 DPT_DateTime_Breaker_Status - 268.1204 DPT_DateTime_Euridis_Communication_Interface_Status - 268.1205 DPT_DateTime_PLC_Status - 268.1206 DPT_DateTime_Peak_Notice - 269.1200 DPT_DateTime_Tariff_ActiveEnergy - 270.1200 DPT_DateTime_Value_Electric_Current_3 |

<!-- PAGE 251 -->
| Version   | Modification                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                                               |
|-----------|--------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------------|
|           | - 270.1201 DPT_DateTime_Value_Electric_Potential_3 - 270.1202 DPT_DateTime_Value_ApparentPower_3 - 271.1200 DPT_TariffDayProfile - 276.1200 DPT_ERL_Status - 277.1200 DPT_4_EnergyRegisters - 278.1200 DPT_5_EnergyRegisters - 279.1200 DPT_6_EnergyRegisters - 280.1200 DPT_11_EnergyRegisters - 281.1200 DPT_DateTime_4_EnergyRegisters - 282.1200 DPT_DateTime_5_EnergyRegisters - 283.1200 DPT_DateTime_6_EnergyRegisters - 284.1200 DPT_DateTime_11_EnergyRegisters - Extension of the following: 19.001 DPT_DateTime with field SRC. |
| 02.02.01  | Integration of DPT_HVACAirQualRel_Z (205.103), which was missing from 7/10/1.                                                                                                                                                                                                                                                                                                                                                                                                                                                              |